Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3, Node4, Magnitude4, Angle4, pu4
"P829961", 12.47, 1,    7396.53,  -37.9,    1.0274, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142819", 12.47, 1,    7413.74,  -37.3,    1.0297, 2,    3804.29, -173.2,   0.52841, 3,    7403.23,   80.0,    1.0283, 0, 0, 0, 0
"P829960", 12.47, 2,    3804.29, -173.2,   0.52841, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P829979", 12.47, 2,    3220.07, -178.7,   0.44726, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3036172", 12.47, 2,    3117.47, -178.8,   0.43301, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026883", 12.47, 3,    6846.68,   75.5,   0.95099, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026898", 12.47, 3,    6846.46,   75.5,   0.95096, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089143", 12.47, 1,    7154.83,  -40.4,   0.99379, 2,    4254.35, -172.9,   0.59092, 3,    7123.86,   81.7,   0.98949, 0, 0, 0, 0
"L3141400", 12.47, 1,    7154.74,  -40.4,   0.99377, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069481", 12.47, 1,    7965.29,  -44.6,    1.1064, 2,    3785.07, -175.7,   0.52574, 3,    6734.72,   75.2,   0.93544, 0, 0, 0, 0
"P827507", 12.47, 3,     6734.7,   75.2,   0.93543, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026377", 12.47, 1,    7148.68,  -42.2,   0.99293, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048210", 12.47, 1,    7148.23,  -42.2,   0.99287, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E182722", 12.47, 1,    7956.42,  -44.7,    1.1051, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026331", 12.47, 1,    7160.23,  -42.2,   0.99454, 2,    4421.78, -174.8,   0.61417, 3,    7130.07,   81.5,   0.99035, 0, 0, 0, 0
"L3214055", 12.47, 3,    7129.97,   81.5,   0.99033, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108295", 12.47, 1,    7322.46,  -39.2,    1.0171, 2,    4045.02, -172.0,   0.56184, 3,    7220.14,   80.7,    1.0029, 0, 0, 0, 0
"L2936279", 12.47, 1,    7303.42,  -39.4,    1.0144, 2,    4068.57, -172.1,   0.56511, 3,    7208.73,   80.8,    1.0013, 0, 0, 0, 0
"M1026704", 12.47, 2,    3680.81, -176.0,   0.51126, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841634", 12.47, 2,    3680.58, -176.0,   0.51122, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047386", 12.47, 2,    4500.66, -174.7,   0.62513, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047379", 12.47, 2,    4500.06, -174.7,   0.62505, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089115", 12.47, 1,    7405.16,  -41.5,    1.0286, 2,    4641.97, -173.7,   0.64476, 3,    7196.64,   82.2,   0.99959, 0, 0, 0, 0
"M1026486", 12.47, 2,    4484.05, -174.8,   0.62282, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026488", 12.47, 2,    4484.04, -174.8,   0.62282, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3010570", 12.47, 1,    7159.96,  -42.2,    0.9945, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P904451", 12.47, 1,     7257.6,  -39.3,    1.0081, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"221-282819", 12.47, 1,     7257.5,  -39.3,     1.008, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125968", 12.47, 1,    7308.59,  -38.7,    1.0151, 2,    3683.97, -174.6,   0.51169, 3,     7340.2,   78.8,    1.0195, 0, 0, 0, 0
"P895107", 12.47, 3,    7340.12,   78.8,    1.0195, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136999", 12.47, 1,     7996.4,  -44.5,    1.1107, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069412", 12.47, 2,    3716.54, -175.9,   0.51622, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879061", 12.47, 2,     3716.5, -175.9,   0.51621, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026947", 12.47, 2,    3806.67, -176.1,   0.52874, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142880", 12.47, 3,    7344.97,   83.6,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2891575", 12.47, 3,     7344.8,   83.6,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026848", 12.47, 1,    7909.88,  -45.1,    1.0987, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026847", 12.47, 1,    7909.77,  -45.1,    1.0986, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897793", 12.47, 1,    7778.21,  -43.3,    1.0804, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069521", 12.47, 1,    7777.99,  -43.3,    1.0803, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069175", 12.47, 1,    7374.11,  -41.6,    1.0242, 2,    4618.97, -173.8,   0.64156, 3,     7180.5,   82.1,   0.99735, 0, 0, 0, 0
"L3197637", 12.47, 3,    7180.42,   82.1,   0.99734, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197635", 12.47, 2,     3702.8, -175.9,   0.51431, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804257", 12.47, 2,    3799.03, -176.0,   0.52768, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2860485", 12.47, 2,     3798.9, -176.0,   0.52766, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235945", 12.47, 3,    7285.07,   77.7,    1.0119, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2842330", 12.47, 3,    7284.68,   77.7,    1.0118, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804254", 12.47, 1,    7956.19,  -44.4,    1.1051, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047752", 12.47, 1,    7956.14,  -44.4,    1.1051, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166370", 12.47, 3,    7664.39,   80.2,    1.0646, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166364", 12.47, 3,     7664.3,   80.2,    1.0646, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3763619", 12.47, 1,    7994.34,  -44.7,    1.1104, 2,    3844.72, -176.0,   0.53402, 3,    6850.29,   75.6,   0.95149, 0, 0, 0, 0
"M3037540", 12.47, 3,    7151.03,   80.1,   0.99326, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710509", 12.47, 3,    7151.01,   80.1,   0.99326, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2763072", 12.47, 2,    4396.21, -174.9,   0.61062, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M4118754", 12.47, 2,    4393.85, -174.9,   0.61029, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089196", 12.47, 1,    7865.18,  -41.7,    1.0925, 2,    3874.87, -175.5,   0.53821, 3,    7237.18,   77.2,    1.0052, 0, 0, 0, 0
"M1047484", 12.47, 1,    7965.81,  -44.6,    1.1064, 2,    3797.16, -175.7,   0.52742, 3,    6751.64,   75.3,   0.93779, 0, 0, 0, 0
"L3010560", 12.47, 1,    7965.81,  -44.6,    1.1064, 2,    3794.93, -175.7,   0.52711, 3,    6748.39,   75.3,   0.93733, 0, 0, 0, 0
"L3254219", 12.47, 3,    7156.21,   81.5,   0.99398, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254220", 12.47, 3,    7156.08,   81.5,   0.99396, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026648", 12.47, 1,    7812.81,  -44.8,    1.0852, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026647", 12.47, 1,    7811.06,  -44.8,    1.0849, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089112", 12.47, 1,    7396.72,  -41.5,    1.0274, 2,    4633.59, -173.7,   0.64359, 3,    7185.45,   82.2,   0.99804, 0, 0, 0, 0
"L2691951", 12.47, 3,     7181.2,   82.2,   0.99745, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108433", 12.47, 2,    3663.89, -174.8,   0.50891, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"228-1048090-1_INT", 12.47, 2,    3663.89, -174.8,   0.50891, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026327", 12.47, 2,    4413.85, -174.9,   0.61307, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841636", 12.47, 2,     4409.8, -174.9,   0.61251, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2990826", 12.47, 1,    7248.52,  -39.3,    1.0068, 2,    3665.25, -174.8,   0.50909, 3,    7285.85,   78.5,     1.012, 0, 0, 0, 0
"L2911069", 12.47, 2,    3765.52, -176.3,   0.52302, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2948732", 12.47, 2,    3765.39, -176.3,     0.523, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108260", 12.47, 2,     4645.1, -173.6,   0.64519, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108259", 12.47, 2,       4645, -173.6,   0.64518, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069312", 12.47, 3,    6655.43,   74.6,   0.92442, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P873800", 12.47, 3,    6655.41,   74.6,   0.92442, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1186078", 12.47, 3,    7399.06,   83.7,    1.0277, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2876797", 12.47, 1,    7963.08,  -44.4,    1.1061, 2,    3742.08, -176.3,   0.51976, 3,    6869.61,   75.6,   0.95417, 0, 0, 0, 0
"R18241", 12.47, 1,    7962.08,  -44.4,    1.1059, 2,    3739.08, -176.3,   0.51935, 3,    6870.31,   75.6,   0.95427, 0, 0, 0, 0
"L3254227", 12.47, 2,    3832.03, -176.1,   0.53226, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3037455", 12.47, 3,    7448.05,   79.9,    1.0345, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3217052", 12.47, 3,    7447.86,   79.9,    1.0345, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827500", 12.47, 1,    7959.29,  -44.7,    1.1055, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2822861", 12.47, 1,    7958.96,  -44.7,    1.1055, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047724", 12.47, 1,    7980.91,  -44.5,    1.1085, 2,    3784.33, -176.2,   0.52563, 3,    6861.18,   75.6,     0.953, 0, 0, 0, 0
"M1047722", 12.47, 1,    7979.69,  -44.5,    1.1084, 2,    3781.82, -176.2,   0.52528, 3,    6861.49,   75.6,   0.95304, 0, 0, 0, 0
"D5534969-2_INT", 12.47, 1,    7811.84,  -42.8,     1.085, 2,    3852.65, -175.9,   0.53512, 3,    7164.79,   76.5,   0.99517, 0, 0, 0, 0
"E182729", 12.47, 1,    7811.53,  -42.8,     1.085, 2,    3852.48, -175.9,    0.5351, 3,    7164.57,   76.5,   0.99514, 0, 0, 0, 0
"N1134477", 12.47, 1,    7812.88,  -42.8,    1.0852, 2,    3853.07, -175.9,   0.53518, 3,    7166.17,   76.5,   0.99536, 0, 0, 0, 0
"M1166355", 12.47, 1,     7518.9,  -34.8,    1.0444, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2858200", 12.47, 1,     7518.9,  -34.8,    1.0444, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047699", 12.47, 1,    7991.11,  -44.5,    1.1099, 2,    3804.69, -176.1,   0.52846, 3,    6859.69,   75.6,   0.95279, 0, 0, 0, 0
"L2935554", 12.47, 1,    7988.45,  -44.5,    1.1096, 2,    3800.03, -176.1,   0.52781, 3,    6859.91,   75.6,   0.95282, 0, 0, 0, 0
"M1047292", 12.47, 1,    7183.86,  -42.2,   0.99782, 2,    4450.57, -174.8,   0.61817, 3,    7126.91,   81.5,   0.98991, 0, 0, 0, 0
"L2766750", 12.47, 3,    7126.66,   81.5,   0.98988, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3649300", 12.47, 1,    7969.79,  -44.8,     1.107, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047733", 12.47, 1,    7775.31,  -43.3,      1.08, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066804", 12.47, 1,    7775.05,  -43.3,    1.0799, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3327098", 12.47, 2,    3700.94, -176.5,   0.51405, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691943", 12.47, 2,    3700.78, -176.5,   0.51403, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P829986", 12.47, 1,    7380.45,  -38.4,    1.0251, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125904", 12.47, 1,    7380.39,  -38.4,    1.0251, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139550", 12.47, 1,    7807.48,  -44.8,    1.0844, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026307", 12.47, 2,    4366.87, -175.0,   0.60655, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3085388", 12.47, 2,    4366.78, -175.0,   0.60653, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3233413", 12.47, 2,    3664.24, -174.8,   0.50895, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3122827", 12.47, 1,    7832.53,  -44.8,    1.0879, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2954355", 12.47, 1,    7830.18,  -44.8,    1.0876, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827576", 12.47, 2,    3757.63, -175.8,   0.52193, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139256", 12.47, 2,    3757.62, -175.8,   0.52192, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2952003", 12.47, 1,    7253.08,  -39.3,    1.0074, 2,    3667.96, -174.8,   0.50947, 3,    7291.66,   78.5,    1.0128, 0, 0, 0, 0
"N1136359", 12.47, 3,     7167.7,   76.5,   0.99558, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3008237", 12.47, 3,    7167.62,   76.5,   0.99556, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089102", 12.47, 3,    7176.42,   82.1,   0.99679, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089096", 12.47, 3,    7174.17,   82.1,   0.99647, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P895102", 12.47, 2,    3684.72, -174.5,    0.5118, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125978", 12.47, 2,    3684.69, -174.5,   0.51179, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026706", 12.47, 1,    7833.25,  -44.8,     1.088, 2,    3832.54, -175.5,   0.53233, 3,    6698.61,   75.7,   0.93042, 0, 0, 0, 0
"N1140825", 12.47, 1,     7833.2,  -44.8,     1.088, 2,    3832.47, -175.5,   0.53232, 3,     6698.5,   75.7,    0.9304, 0, 0, 0, 0
"L3141399", 12.47, 3,    7141.74,   82.1,   0.99197, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069210", 12.47, 3,    7141.53,   82.1,   0.99194, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3763624", 12.47, 1,    7994.42,  -44.7,    1.1104, 2,    3844.66, -176.0,   0.53401, 3,       6850,   75.6,   0.95145, 0, 0, 0, 0
"P1121283", 12.47, 3,    6849.87,   75.6,   0.95143, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142839", 12.47, 1,    7432.49,  -36.8,    1.0324, 2,    3745.03, -173.7,   0.52017, 3,    7457.49,   79.9,    1.0358, 0, 0, 0, 0
"L3067507", 12.47, 3,    7457.43,   79.9,    1.0358, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1141478", 12.47, 2,    3804.25, -173.2,    0.5284, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142826", 12.47, 2,    3804.01, -173.2,   0.52837, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108334", 12.47, 3,    7226.59,   80.3,    1.0038, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2692664", 12.47, 3,    7226.53,   80.3,    1.0037, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2823544", 12.47, 1,    7193.07,  -40.5,    0.9991, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"226-23751", 12.47, 1,     7378.1,  -38.5,    1.0248, 2,     3939.4, -172.2,   0.54717, 3,    7283.24,   80.3,    1.0116, 0, 0, 0, 0
"P827536", 12.47, 1,    7928.91,  -45.0,    1.1013, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1137999", 12.47, 1,    7928.48,  -45.0,    1.1012, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3027157", 12.47, 1,    7968.42,  -44.4,    1.1068, 2,    3755.92, -176.3,   0.52169, 3,    6866.39,   75.6,   0.95372, 0, 0, 0, 0
"L2973155", 12.47, 1,    7965.75,  -44.4,    1.1064, 2,    3749.31, -176.3,   0.52077, 3,    6867.92,   75.6,   0.95394, 0, 0, 0, 0
"M1186052", 12.47, 1,    7648.93,  -32.1,    1.0624, 2,    3330.94, -177.4,   0.46266, 3,    7868.44,   79.9,    1.0929, 0, 0, 0, 0
"198-5320", 12.47, 1,    7648.89,  -32.1,    1.0624, 2,    3330.93, -177.4,   0.46266, 3,    7868.38,   79.9,    1.0929, 0, 0, 0, 0
"L3216346", 12.47, 1,    7845.49,  -45.2,    1.0897, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2858163", 12.47, 1,    7844.27,  -45.2,    1.0895, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047813", 12.47, 2,    3705.43, -176.5,   0.51467, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973149", 12.47, 2,    3705.37, -176.5,   0.51467, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3086079", 12.47, 2,    3117.47, -178.8,   0.43301, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069574", 12.47, 2,    3826.99, -176.1,   0.53156, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710530", 12.47, 2,    3826.96, -176.1,   0.53156, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069285", 12.47, 1,    7962.37,  -44.7,     1.106, 3,    6655.69,   74.6,   0.92446, 0, 0, 0, 0, 0, 0, 0, 0
"M4113348", 12.47, 1,    7962.37,  -44.7,     1.106, 3,    6655.67,   74.6,   0.92446, 0, 0, 0, 0, 0, 0, 0, 0
"L2879074", 12.47, 1,    7802.74,  -44.8,    1.0838, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026916", 12.47, 2,    3816.67, -176.2,   0.53013, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E193509", 12.47, 1,    7434.89,  -36.7,    1.0327, 2,    3737.21, -173.8,   0.51909, 3,    7464.95,   79.9,    1.0369, 0, 0, 0, 0
"M1047794", 12.47, 2,    3719.94, -176.4,   0.51669, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047796", 12.47, 2,    3719.86, -176.4,   0.51668, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3027116", 12.47, 1,    7198.02,  -42.2,   0.99979, 2,    4464.94, -174.7,   0.62017, 3,    7128.86,   81.5,   0.99018, 0, 0, 0, 0
"L2929261", 12.47, 1,    7990.96,  -44.5,    1.1099, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166375", 12.47, 1,    7507.27,  -35.1,    1.0427, 2,    3653.48, -174.4,   0.50746, 3,    7603.78,   80.1,    1.0561, 0, 0, 0, 0
"P895080", 12.47, 1,    7507.26,  -35.1,    1.0427, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973156", 12.47, 2,    3727.08, -175.8,   0.51768, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069311", 12.47, 1,    7962.55,  -44.7,     1.106, 2,    3729.58, -175.7,   0.51803, 3,    6656.53,   74.6,   0.92458, 0, 0, 0, 0
"M1069208", 12.47, 3,    7156.59,   82.1,   0.99403, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691945", 12.47, 3,    7156.53,   82.1,   0.99402, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140820", 12.47, 2,    3832.54, -175.5,   0.53233, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026468", 12.47, 2,     4485.3, -174.8,     0.623, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P901909", 12.47, 2,     4485.3, -174.8,     0.623, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026662", 12.47, 1,    7826.89,  -44.8,    1.0871, 2,    3833.17, -175.5,   0.53242, 3,    6684.88,   75.7,   0.92851, 0, 0, 0, 0
"N1141473", 12.47, 1,    7826.86,  -44.8,    1.0871, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026941", 12.47, 1,    7922.77,  -45.0,    1.1005, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026942", 12.47, 1,    7922.66,  -45.0,    1.1004, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1137985", 12.47, 1,    7979.67,  -44.5,    1.1084, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047713", 12.47, 1,    7987.04,  -44.5,    1.1094, 2,    3797.46, -176.1,   0.52746, 3,    6860.03,   75.6,   0.95284, 0, 0, 0, 0
"M1047720", 12.47, 1,    7983.95,  -44.5,     1.109, 2,    3790.69, -176.1,   0.52652, 3,    6860.37,   75.6,   0.95289, 0, 0, 0, 0
"M1108298", 12.47, 1,    7361.29,  -38.9,    1.0225, 2,    3993.85, -171.8,   0.55474, 3,    7245.69,   80.5,    1.0064, 0, 0, 0, 0
"196-36167", 12.47, 1,    7359.38,  -39.0,    1.0222, 2,    3999.59, -171.8,   0.55553, 3,    7242.24,   80.5,    1.0059, 0, 0, 0, 0
"E183472", 12.47, 1,    7269.96,  -39.3,    1.0098, 2,    3678.81, -174.8,   0.51098, 3,    7301.61,   78.5,    1.0142, 0, 0, 0, 0
"L2989566", 12.47, 1,       7262,  -39.3,    1.0087, 2,     3674.4, -174.8,   0.51037, 3,    7298.67,   78.5,    1.0138, 0, 0, 0, 0
"M1010007", 12.47, 1,    7777.51,  -45.4,    1.0803, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1010004", 12.47, 1,    7776.57,  -45.4,    1.0801, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P862322", 12.47, 1,     7251.3,  -39.3,    1.0072, 2,    3666.94, -174.8,   0.50933, 3,    7289.39,   78.5,    1.0125, 0, 0, 0, 0
"M1089188", 12.47, 3,    7100.81,   80.0,   0.98628, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089189", 12.47, 3,    7100.35,   80.0,   0.98622, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2972704", 12.47, 3,    7173.95,   82.1,   0.99644, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3263051", 12.47, 3,    7173.74,   82.1,   0.99641, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139544", 12.47, 3,    7142.11,   82.1,   0.99202, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897776", 12.47, 3,    7141.99,   82.1,     0.992, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1230122", 12.47, 1,    7257.39,  -39.3,     1.008, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2689726", 12.47, 1,    7774.43,  -44.9,    1.0798, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142868", 12.47, 1,    7401.54,  -37.1,    1.0281, 2,    3702.84, -174.1,   0.51432, 3,    7442.36,   79.5,    1.0337, 0, 0, 0, 0
"M1142869", 12.47, 1,       7397,  -37.2,    1.0274, 2,    3701.85, -174.2,   0.51418, 3,    7437.17,   79.5,     1.033, 0, 0, 0, 0
"L2767414", 12.47, 3,    7240.81,   80.3,    1.0057, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027027", 12.47, 3,    6688.42,   75.3,     0.929, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3270853", 12.47, 3,    6688.42,   75.3,     0.929, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125982", 12.47, 2,    3684.53, -174.5,   0.51177, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069572", 12.47, 2,    3827.02, -176.1,   0.53156, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066826", 12.47, 2,    3826.84, -176.1,   0.53154, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166356", 12.47, 1,     7519.2,  -34.8,    1.0444, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2730187", 12.47, 1,    7519.02,  -34.8,    1.0444, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3122825", 12.47, 1,    7153.66,  -42.2,   0.99362, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991920", 12.47, 1,     7153.6,  -42.2,   0.99362, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1134474", 12.47, 1,    7829.64,  -42.4,    1.0875, 2,    3859.89, -175.7,   0.53613, 3,    7188.27,   76.7,   0.99843, 0, 0, 0, 0
"M1069496", 12.47, 1,    7826.99,  -42.5,    1.0871, 2,    3858.82, -175.7,   0.53598, 3,     7184.8,   76.7,   0.99795, 0, 0, 0, 0
"L3122826", 12.47, 1,    7246.64,  -42.2,    1.0065, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047358", 12.47, 1,     7246.3,  -42.2,    1.0065, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3142078", 12.47, 2,    4643.94, -173.6,   0.64503, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879752", 12.47, 2,    4643.79, -173.6,   0.64501, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P850072", 12.47, 1,    7249.15,  -39.3,    1.0069, 2,    3665.69, -174.8,   0.50916, 3,    7286.75,   78.5,    1.0121, 0, 0, 0, 0
"221-311609", 12.47, 1,    7249.14,  -39.3,    1.0069, 2,    3665.69, -174.8,   0.50916, 3,    7286.74,   78.5,    1.0121, 0, 0, 0, 0
"M1027023", 12.47, 1,    7822.63,  -45.3,    1.0865, 2,    3798.92, -176.0,   0.52766, 3,    6707.98,   75.3,   0.93172, 0, 0, 0, 0
"L3122815", 12.47, 2,    3798.85, -176.0,   0.52765, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2724120", 12.47, 3,     7168.3,   82.1,   0.99566, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069149", 12.47, 3,    7168.27,   82.1,   0.99565, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2729429", 12.47, 1,    7899.14,  -44.6,    1.0972, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3215549", 12.47, 2,    3716.05, -176.4,   0.51615, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897800", 12.47, 2,    3712.79, -176.4,    0.5157, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3027156", 12.47, 3,    6863.07,   75.6,   0.95326, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2860481", 12.47, 3,    6862.94,   75.6,   0.95324, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140828", 12.47, 1,    7830.94,  -44.8,    1.0877, 2,    3833.03, -175.5,    0.5324, 3,    6696.09,   75.7,   0.93007, 0, 0, 0, 0
"M1026708", 12.47, 1,    7830.71,  -44.8,    1.0877, 2,    3833.08, -175.5,    0.5324, 3,    6695.83,   75.7,   0.93003, 0, 0, 0, 0
"M1126020", 12.47, 1,    7191.38,  -40.5,   0.99886, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1126023", 12.47, 1,     7191.3,  -40.5,   0.99885, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026906", 12.47, 1,    7933.03,  -44.9,    1.1019, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209824", 12.47, 3,    7422.59,   83.8,     1.031, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209828", 12.47, 3,    7412.53,   83.7,    1.0296, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3195315", 12.47, 1,    7348.72,  -41.7,    1.0207, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069590", 12.47, 2,    3812.56, -176.1,   0.52955, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069595", 12.47, 2,    3809.48, -176.1,   0.52913, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027004", 12.47, 2,    3709.46, -176.5,   0.51523, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897765", 12.47, 2,    3707.81, -176.5,   0.51501, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047314", 12.47, 1,    7216.14,  -42.2,    1.0023, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1137961", 12.47, 1,    7215.83,  -42.2,    1.0023, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2876814", 12.47, 1,    7884.87,  -45.2,    1.0952, 2,    3797.69, -176.2,   0.52749, 3,    6770.38,   75.4,   0.94039, 0, 0, 0, 0
"M1026834", 12.47, 1,    7882.51,  -45.1,    1.0949, 2,    3794.79, -176.2,   0.52709, 3,    6768.77,   75.4,   0.94017, 0, 0, 0, 0
"M1008743", 12.47, 2,    4362.69, -175.0,   0.60597, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1008742", 12.47, 2,    4362.33, -175.0,   0.60592, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827525", 12.47, 1,    7911.45,  -45.1,    1.0989, 2,    3825.04, -176.1,   0.53129, 3,    6792.67,   75.5,   0.94348, 0, 0, 0, 0
"M1026902", 12.47, 1,    7908.38,  -45.1,    1.0985, 2,    3822.84, -176.2,   0.53098, 3,    6789.78,   75.4,   0.94308, 0, 0, 0, 0
"N1144663", 12.47, 1,    7832.96,  -42.4,     1.088, 2,    3861.24, -175.7,   0.53632, 3,    7192.62,   76.8,   0.99904, 0, 0, 0, 0
"M1089215", 12.47, 1,    7831.77,  -42.4,    1.0878, 2,    3860.75, -175.7,   0.53625, 3,    7191.07,   76.8,   0.99882, 0, 0, 0, 0
"M1069467", 12.47, 1,    7962.77,  -44.7,     1.106, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047324", 12.47, 1,    7235.93,  -42.2,    1.0051, 2,    4499.56, -174.7,   0.62498, 3,    7146.75,   81.5,   0.99266, 0, 0, 0, 0
"L2897780", 12.47, 1,    7229.76,  -42.2,    1.0042, 2,    4495.04, -174.7,   0.62435, 3,    7144.04,   81.5,   0.99229, 0, 0, 0, 0
"M1069411", 12.47, 1,    7956.87,  -44.7,    1.1052, 2,    3739.54, -175.8,   0.51941, 3,    6680.35,   74.8,   0.92788, 0, 0, 0, 0
"L2711226", 12.47, 1,    7416.83,  -37.2,    1.0302, 2,    3794.29, -173.3,   0.52702, 3,    7412.23,   80.0,    1.0295, 0, 0, 0, 0
"L3101789", 12.47, 1,    7853.96,  -45.2,    1.0909, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841616", 12.47, 1,    7958.62,  -44.7,    1.1054, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089170", 12.47, 3,    7116.57,   80.1,   0.98847, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879062", 12.47, 3,    7111.34,   80.0,   0.98775, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139545", 12.47, 3,    7185.13,   82.2,     0.998, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069174", 12.47, 3,    7182.13,   82.2,   0.99758, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140517", 12.47, 1,    7884.85,  -41.3,    1.0952, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3157718", 12.47, 1,    7884.75,  -41.3,    1.0952, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2727008", 12.47, 2,    3806.91, -176.2,   0.52877, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069629", 12.47, 2,    3803.69, -176.2,   0.52832, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691944", 12.47, 1,    7848.63,  -45.2,    1.0902, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1230121", 12.47, 3,    7266.73,   80.4,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069533", 12.47, 1,    7809.14,  -42.8,    1.0847, 2,    3845.49, -176.0,   0.53413, 3,    7168.28,   76.5,   0.99566, 0, 0, 0, 0
"N1136356", 12.47, 1,    7809.05,  -42.8,    1.0847, 2,    3845.57, -176.0,   0.53414, 3,     7167.9,   76.5,    0.9956, 0, 0, 0, 0
"M1142865", 12.47, 1,    7412.72,  -37.0,    1.0296, 2,    3705.28, -174.1,   0.51465, 3,    7455.09,   79.6,    1.0355, 0, 0, 0, 0
"M1047526", 12.47, 1,    8042.21,  -44.4,     1.117, 2,    3856.91, -176.0,   0.53571, 3,    6890.95,   75.6,   0.95714, 0, 0, 0, 0
"N1136666", 12.47, 1,    8041.23,  -44.4,    1.1169, 2,     3856.5, -176.0,   0.53566, 3,    6890.13,   75.6,   0.95702, 0, 0, 0, 0
"L2804253", 12.47, 1,    7346.65,  -41.7,    1.0204, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209790", 12.47, 1,    7554.81,  -34.5,    1.0493, 2,    4285.18, -169.3,    0.5952, 3,    7580.13,   83.0,    1.0529, 0, 0, 0, 0
"M1209788", 12.47, 1,    7561.05,  -34.3,    1.0502, 2,    4203.07, -169.8,    0.5838, 3,     7601.7,   82.7,    1.0559, 0, 0, 0, 0
"P850400", 12.47, 3,    6655.61,   74.6,   0.92445, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3029500", 12.47, 1,     7845.4,  -45.2,    1.0897, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026764", 12.47, 1,    7845.22,  -45.2,    1.0897, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108375", 12.47, 3,    7321.05,   78.6,    1.0169, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069217", 12.47, 3,     7148.6,   82.1,   0.99292, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2954350", 12.47, 3,    7148.21,   82.1,   0.99287, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2802481", 12.47, 1,    7247.91,  -39.3,    1.0067, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3214549", 12.47, 1,    7247.67,  -39.3,    1.0067, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2851933", 12.47, 1,    7835.12,  -44.8,    1.0883, 2,     3832.1, -175.5,   0.53227, 3,    6700.89,   75.7,   0.93074, 0, 0, 0, 0
"L3207907", 12.47, 1,       7835,  -44.8,    1.0883, 2,    3832.06, -175.5,   0.53226, 3,     6700.8,   75.7,   0.93072, 0, 0, 0, 0
"L2841619", 12.47, 3,    7099.81,   80.0,   0.98615, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108380", 12.47, 1,    7256.83,  -39.3,     1.008, 2,    3670.39, -174.8,   0.50981, 3,    7296.33,   78.5,    1.0134, 0, 0, 0, 0
"P904452", 12.47, 2,     3670.3, -174.8,   0.50979, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136995", 12.47, 3,    6860.85,   75.6,   0.95295, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047613", 12.47, 3,    6860.61,   75.6,   0.95292, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"221-306687", 12.47, 2,    4499.64, -174.7,   0.62499, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2916625", 12.47, 2,    4499.23, -174.7,   0.62493, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009724", 12.47, 1,    7852.03,  -45.2,    1.0906, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009720", 12.47, 1,    7850.78,  -45.2,    1.0905, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2822862", 12.47, 3,    7150.83,   80.1,   0.99323, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D6019477-1_INT", 12.47, 3,    6702.91,   75.3,   0.93102, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E182727", 12.47, 3,    6702.89,   75.3,   0.93101, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027043", 12.47, 1,    7818.35,  -45.3,    1.0859, 2,     3798.9, -176.0,   0.52766, 3,    6703.31,   75.3,   0.93107, 0, 0, 0, 0
"M1026948", 12.47, 2,    3806.78, -176.1,   0.52875, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026949", 12.47, 2,    3806.76, -176.1,   0.52875, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089131", 12.47, 1,    7074.37,  -41.0,   0.98261, 2,    4367.38, -173.3,   0.60662, 3,    7079.45,   82.2,   0.98332, 0, 0, 0, 0
"L3270854", 12.47, 1,    7074.37,  -41.0,   0.98261, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209763", 12.47, 2,    2603.64, -177.7,   0.36164, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3176661", 12.47, 3,    7341.94,   83.6,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2970804", 12.47, 3,     7341.8,   83.6,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827504", 12.47, 1,    7965.66,  -44.6,    1.1064, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1137957", 12.47, 1,    7965.64,  -44.6,    1.1064, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2936275", 12.47, 2,    2163.86, -176.4,   0.30055, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766722", 12.47, 2,    3692.45, -176.0,   0.51287, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3142079", 12.47, 2,    3880.21, -172.6,   0.53895, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3036162", 12.47, 2,    3880.21, -172.6,   0.53895, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026724", 12.47, 1,    7865.38,  -44.7,    1.0925, 2,    3833.21, -175.6,   0.53242, 3,    6727.56,   75.7,   0.93444, 0, 0, 0, 0
"R18243", 12.47, 1,    7864.83,  -44.7,    1.0924, 2,    3833.22, -175.6,   0.53242, 3,    6727.16,   75.7,   0.93438, 0, 0, 0, 0
"L2710504", 12.47, 2,    3697.39, -176.5,   0.51356, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142860", 12.47, 1,    7422.81,  -36.8,     1.031, 2,     3707.4, -174.1,   0.51495, 3,    7466.53,   79.7,    1.0371, 0, 0, 0, 0
"P895114", 12.47, 1,    7422.79,  -36.8,     1.031, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197652", 12.47, 1,    7808.23,  -42.8,    1.0845, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827575", 12.47, 3,    6706.11,   75.0,   0.93146, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069437", 12.47, 3,    6706.05,   75.0,   0.93145, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069620", 12.47, 2,    3808.79, -176.1,   0.52903, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3270814", 12.47, 1,    7922.59,  -45.0,    1.1004, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026378", 12.47, 1,    7147.74,  -42.2,    0.9928, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897778", 12.47, 1,    7146.28,  -42.2,    0.9926, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069532", 12.47, 2,    3845.47, -176.0,   0.53413, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785534", 12.47, 2,    3845.41, -176.0,   0.53412, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069147", 12.47, 3,    7171.43,   82.1,   0.99609, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066801", 12.47, 3,    7171.39,   82.1,   0.99609, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069556", 12.47, 1,    7808.91,  -42.8,    1.0846, 2,    3845.69, -176.0,   0.53416, 3,    7167.73,   76.5,   0.99558, 0, 0, 0, 0
"P901932", 12.47, 3,    7167.72,   76.5,   0.99558, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691967", 12.47, 1,    7762.75,  -43.5,    1.0782, 2,    3839.11, -176.0,   0.53324, 3,    7103.91,   76.1,   0.98671, 0, 0, 0, 0
"M1069504", 12.47, 1,    7754.82,  -43.5,    1.0771, 2,    3836.77, -176.0,   0.53292, 3,    7095.68,   76.1,   0.98557, 0, 0, 0, 0
"M1166393", 12.47, 3,    7365.57,   83.6,    1.0231, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166395", 12.47, 3,    7364.09,   83.6,    1.0229, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766718", 12.47, 1,    7342.41,  -41.8,    1.0198, 2,    4592.82, -174.0,   0.63793, 3,    7173.59,   81.9,   0.99639, 0, 0, 0, 0
"L3048206", 12.47, 1,    7335.12,  -41.8,    1.0188, 2,    4585.29, -174.1,   0.63688, 3,    7172.21,   81.8,    0.9962, 0, 0, 0, 0
"M1047821", 12.47, 2,    3705.96, -176.5,   0.51475, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2684420", 12.47, 2,    3705.82, -176.5,   0.51473, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P850080", 12.47, 1,    7249.29,  -39.3,    1.0069, 2,    3665.81, -174.8,   0.50917, 3,    7286.97,   78.5,    1.0121, 0, 0, 0, 0
"221-311905", 12.47, 1,    7249.28,  -39.3,    1.0069, 2,    3665.81, -174.8,   0.50917, 3,    7286.96,   78.5,    1.0121, 0, 0, 0, 0
"M1089204", 12.47, 1,    7868.98,  -41.6,     1.093, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3157167", 12.47, 1,    7868.78,  -41.6,     1.093, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1186072", 12.47, 1,    7603.06,  -33.2,     1.056, 2,    3682.71, -173.9,   0.51152, 3,    7745.59,   81.0,    1.0758, 0, 0, 0, 0
"M1186067", 12.47, 1,     7607.9,  -33.1,    1.0567, 2,    3626.61, -174.4,   0.50373, 3,    7761.91,   80.8,    1.0781, 0, 0, 0, 0
"M1047432", 12.47, 1,    7794.86,  -44.8,    1.0827, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879075", 12.47, 1,    7794.79,  -44.8,    1.0827, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3037537", 12.47, 2,    3765.52, -176.3,   0.52302, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3231269", 12.47, 2,    3765.42, -176.3,   0.52301, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"R42247", 12.47, 1,     7467.3,  -36.0,    1.0372, 2,    3689.85, -174.2,   0.51251, 3,    7532.97,   79.9,    1.0463, 0, 0, 0, 0
"M1149233", 12.47, 1,     7462.1,  -36.1,    1.0365, 2,    3694.13, -174.1,   0.51311, 3,    7524.23,   79.9,    1.0451, 0, 0, 0, 0
"M1108266", 12.47, 2,    4649.32, -173.6,   0.64578, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108265", 12.47, 2,     4648.9, -173.6,   0.64572, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069543", 12.47, 2,    3829.15, -176.1,   0.53186, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069535", 12.47, 2,    3828.96, -176.1,   0.53183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1126017", 12.47, 1,    7191.11,  -40.5,   0.99883, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047711", 12.47, 1,    7776.91,  -43.3,    1.0802, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047718", 12.47, 1,    7776.62,  -43.3,    1.0802, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069136", 12.47, 1,    7288.37,  -42.1,    1.0123, 2,    4534.94, -174.5,   0.62989, 3,    7166.08,   81.5,   0.99535, 0, 0, 0, 0
"M1009771", 12.47, 2,    3795.44, -176.2,   0.52718, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2914323", 12.47, 2,     3795.4, -176.2,   0.52717, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069218", 12.47, 3,    7142.47,   82.1,   0.99207, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2954351", 12.47, 3,    7142.32,   82.1,   0.99205, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026744", 12.47, 1,    7879.41,  -44.7,    1.0944, 2,       3833, -175.6,   0.53239, 3,    6737.87,   75.7,   0.93587, 0, 0, 0, 0
"M1008752", 12.47, 2,    4364.14, -175.0,   0.60617, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1008746", 12.47, 2,    4363.08, -175.0,   0.60602, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069457", 12.47, 1,    7961.51,  -44.7,    1.1058, 2,    3765.86, -175.8,   0.52307, 3,    6711.38,   75.0,   0.93219, 0, 0, 0, 0
"E182745", 12.47, 1,    7961.51,  -44.7,    1.1058, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139546", 12.47, 2,    4663.84, -173.6,    0.6478, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026363", 12.47, 3,    7126.03,   81.5,   0.98979, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897779", 12.47, 3,    7125.49,   81.5,   0.98971, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841626", 12.47, 3,     7148.5,   82.1,   0.99291, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2711234", 12.47, 2,    3993.67, -171.8,   0.55471, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973178", 12.47, 2,    3757.59, -175.8,   0.52192, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1149236", 12.47, 1,    7476.97,  -35.8,    1.0385, 2,    3681.64, -174.2,   0.51137, 3,    7549.48,   79.9,    1.0486, 0, 0, 0, 0
"P829974", 12.47, 1,    7476.97,  -35.8,    1.0385, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160862", 12.47, 3,    7429.13,   79.4,    1.0319, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104850", 12.47, 3,    7428.88,   79.4,    1.0319, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748130", 12.47, 2,    4515.77, -174.6,   0.62723, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3083019", 12.47, 1,    7811.03,  -45.3,    1.0849, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027080", 12.47, 1,    7809.84,  -45.3,    1.0848, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3085389", 12.47, 2,    4364.08, -175.0,   0.60616, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2729405", 12.47, 2,    4648.55, -173.6,   0.64567, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P828362", 12.47, 1,    8013.64,  -44.5,    1.1131, 2,    3837.24, -176.0,   0.53298, 3,    6866.94,   75.6,    0.9538, 0, 0, 0, 0
"N1136671", 12.47, 1,    8013.37,  -44.5,     1.113, 2,    3836.85, -176.0,   0.53293, 3,    6866.74,   75.6,   0.95377, 0, 0, 0, 0
"P901941", 12.47, 1,    7364.43,  -37.8,    1.0229, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3251799", 12.47, 1,    7364.31,  -37.8,    1.0229, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026308", 12.47, 2,    4371.77, -175.0,   0.60723, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897764", 12.47, 2,    4371.59, -175.0,    0.6072, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009840", 12.47, 2,    3766.55, -176.3,   0.52316, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991901", 12.47, 2,    3766.34, -176.3,   0.52313, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1134470", 12.47, 1,    7798.72,  -45.3,    1.0832, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3251808", 12.47, 1,    7795.73,  -45.4,    1.0828, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3139086", 12.47, 2,    3686.55, -176.0,   0.51205, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1137992", 12.47, 1,    7977.21,  -44.5,     1.108, 2,    3829.92, -175.8,   0.53197, 3,    6807.91,   75.6,    0.9456, 0, 0, 0, 0
"196-29520", 12.47, 1,     7977.1,  -44.5,     1.108, 2,    3829.79, -175.8,   0.53195, 3,    6807.65,   75.6,   0.94556, 0, 0, 0, 0
"L3029501", 12.47, 2,    3721.41, -175.9,   0.51689, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3036165", 12.47, 2,     3721.4, -175.9,   0.51689, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026857", 12.47, 1,    7945.31,  -44.9,    1.1036, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026859", 12.47, 1,    7945.03,  -44.9,    1.1035, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108311", 12.47, 1,    7370.29,  -38.7,    1.0237, 2,    3967.63, -172.0,   0.55109, 3,    7261.41,   80.4,    1.0086, 0, 0, 0, 0
"L2898526", 12.47, 3,    7261.38,   80.4,    1.0086, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048965", 12.47, 1,    7449.47,  -36.3,    1.0347, 2,    3704.63, -174.0,   0.51456, 3,    7502.82,   79.8,    1.0421, 0, 0, 0, 0
"L3216123", 12.47, 1,    8006.22,  -44.5,     1.112, 2,    3825.75, -176.0,   0.53139, 3,    6861.09,   75.6,   0.95299, 0, 0, 0, 0
"N1136996", 12.47, 1,    8001.54,  -44.5,    1.1114, 2,    3819.54, -176.1,   0.53052, 3,    6860.46,   75.6,    0.9529, 0, 0, 0, 0
"M1069202", 12.47, 3,    7165.41,   82.1,   0.99526, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879073", 12.47, 3,    7160.48,   82.1,   0.99457, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089093", 12.47, 3,    7173.01,   82.1,   0.99631, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047786", 12.47, 2,    3718.76, -176.4,   0.51653, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048207", 12.47, 2,    3717.53, -176.4,   0.51636, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160868", 12.47, 2,    3810.87, -173.2,   0.52932, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3082988", 12.47, 2,     3810.8, -173.2,   0.52931, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2936211", 12.47, 3,     7373.7,   79.0,    1.0242, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140525", 12.47, 3,    6849.65,   75.6,    0.9514, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3645809", 12.47, 3,    6848.79,   75.5,   0.95128, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P829962", 12.47, 3,     7448.8,   79.9,    1.0346, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142835", 12.47, 3,    7448.74,   79.9,    1.0346, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3125349", 12.47, 1,    7959.44,  -44.7,    1.1055, 2,    3731.88, -175.8,   0.51835, 3,    6666.76,   74.7,     0.926, 0, 0, 0, 0
"N1138604", 12.47, 1,    7960.06,  -44.7,    1.1056, 2,    3731.41, -175.8,   0.51828, 3,    6664.59,   74.7,   0.92569, 0, 0, 0, 0
"D5710794-3_INT", 12.47, 1,       7502,  -36.6,     1.042, 2,    5401.76, -163.4,   0.75029, 3,     7316.1,   86.7,    1.0162, 0, 0, 0, 0
"E192860", 12.47, 1,    7501.42,  -36.6,    1.0419, 2,     5398.6, -163.4,   0.74985, 3,    7315.58,   86.7,    1.0161, 0, 0, 0, 0
"L3254216", 12.47, 1,    7774.67,  -44.9,    1.0799, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785511", 12.47, 1,    7868.49,  -41.6,    1.0929, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897784", 12.47, 2,    4483.89, -174.8,    0.6228, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026496", 12.47, 2,    4483.66, -174.8,   0.62277, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P859135", 12.47, 1,    7991.08,  -44.5,    1.1099, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027002", 12.47, 1,    7834.07,  -45.3,    1.0881, 2,     3800.5, -176.1,   0.52788, 3,    6719.75,   75.3,   0.93336, 0, 0, 0, 0
"L2673313", 12.47, 1,    7831.12,  -45.3,    1.0877, 2,    3799.95, -176.0,    0.5278, 3,    6716.77,   75.3,   0.93294, 0, 0, 0, 0
"M1047725", 12.47, 2,    3784.33, -176.2,   0.52563, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047728", 12.47, 2,    3784.21, -176.2,   0.52562, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047300", 12.47, 1,    7194.96,  -42.2,   0.99936, 2,    4461.84, -174.7,   0.61974, 3,    7128.32,   81.5,   0.99011, 0, 0, 0, 0
"M1047299", 12.47, 1,    7192.18,  -42.2,   0.99897, 2,    4459.01, -174.7,   0.61934, 3,    7127.83,   81.5,   0.99004, 0, 0, 0, 0
"L3122835", 12.47, 2,     3812.5, -176.1,   0.52955, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3234185", 12.47, 2,    3695.57, -176.5,    0.5133, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3065750", 12.47, 2,    3695.43, -176.5,   0.51329, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991943", 12.47, 3,    7124.72,   81.4,   0.98961, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2952013", 12.47, 1,    7918.92,  -45.0,    1.0999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026701", 12.47, 1,    7829.51,  -44.8,    1.0875, 2,    3833.35, -175.5,   0.53244, 3,    6694.74,   75.7,   0.92988, 0, 0, 0, 0
"M1026697", 12.47, 1,    7828.83,  -44.8,    1.0874, 2,    3833.46, -175.5,   0.53246, 3,     6693.7,   75.7,   0.92974, 0, 0, 0, 0
"M1069730", 12.47, 2,    3696.24, -176.5,    0.5134, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3159037", 12.47, 2,    3696.02, -176.5,   0.51337, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142833", 12.47, 3,    7448.66,   79.9,    1.0346, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P901913", 12.47, 3,    6827.01,   75.6,   0.94825, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140823", 12.47, 1,    7835.64,  -44.8,    1.0884, 2,    3832.39, -175.5,   0.53231, 3,    6701.51,   75.7,   0.93082, 0, 0, 0, 0
"M1027066", 12.47, 3,    6680.65,   75.2,   0.92792, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841645", 12.47, 3,     6680.6,   75.2,   0.92792, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125959", 12.47, 3,       7367,   79.0,    1.0233, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125974", 12.47, 3,    7366.77,   79.0,    1.0232, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069191", 12.47, 1,    7349.98,  -41.7,    1.0209, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108258", 12.47, 2,    4644.86, -173.6,   0.64516, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P829976", 12.47, 1,    7442.92,  -36.5,    1.0338, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2955078", 12.47, 1,     7442.8,  -36.5,    1.0338, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1147867", 12.47, 3,    7101.04,   80.0,   0.98632, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5837361-8_INT", 12.47, 3,    7101.04,   80.0,   0.98632, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026792", 12.47, 1,    7907.91,  -45.1,    1.0984, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2821010", 12.47, 1,    7906.66,  -45.1,    1.0982, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125976", 12.47, 1,    7305.15,  -38.7,    1.0147, 2,    3683.46, -174.6,   0.51162, 3,    7336.78,   78.7,    1.0191, 0, 0, 0, 0
"N1142112", 12.47, 2,    4645.31, -173.6,   0.64522, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827496", 12.47, 2,    4645.27, -173.6,   0.64522, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"221-240988", 12.47, 3,    6681.44,   75.7,   0.92803, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3141411", 12.47, 3,    6681.23,   75.7,   0.92801, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P829956", 12.47, 3,    7434.29,   79.4,    1.0326, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5535139-1_INT", 12.47, 1,    7262.18,  -39.4,    1.0087, 2,    3677.91, -174.8,   0.51085, 3,    7292.82,   78.4,     1.013, 0, 0, 0, 0
"E183473", 12.47, 1,    7261.78,  -39.4,    1.0086, 2,    3677.73, -174.8,   0.51083, 3,    7292.56,   78.4,    1.0129, 0, 0, 0, 0
"M1125997", 12.47, 1,    7262.43,  -39.4,    1.0087, 2,    3677.94, -174.8,   0.51086, 3,    7293.09,   78.4,     1.013, 0, 0, 0, 0
"M1047518", 12.47, 2,    3847.45, -176.0,    0.5344, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973160", 12.47, 2,     3847.4, -176.0,   0.53439, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1134471", 12.47, 1,    7809.84,  -45.3,    1.0848, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009838", 12.47, 2,    3768.89, -176.3,   0.52349, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2801896", 12.47, 2,    3768.44, -176.3,   0.52343, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827520", 12.47, 3,    7185.31,   82.2,   0.99802, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009784", 12.47, 1,    7860.94,  -45.2,    1.0919, 2,    3795.16, -176.2,   0.52714, 3,    6761.93,   75.4,   0.93921, 0, 0, 0, 0
"M1009770", 12.47, 1,    7858.97,  -45.2,    1.0916, 2,    3795.44, -176.2,   0.52718, 3,    6761.78,   75.4,   0.93919, 0, 0, 0, 0
"N1136669", 12.47, 1,    8017.26,  -44.5,    1.1136, 2,    3847.33, -176.0,   0.53438, 3,    6869.68,   75.6,   0.95418, 0, 0, 0, 0
"L3103822", 12.47, 1,    8012.98,  -44.6,     1.113, 2,    3846.81, -176.0,   0.53431, 3,     6865.9,   75.6,   0.95366, 0, 0, 0, 0
"M3768670", 12.47, 1,    7973.84,  -44.8,    1.1075, 2,    3844.08, -176.0,   0.53393, 3,    6838.89,   75.6,    0.9499, 0, 0, 0, 0
"P1123251", 12.47, 1,    7973.75,  -44.8,    1.1075, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136994", 12.47, 3,    6852.54,   75.6,    0.9518, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2729428", 12.47, 1,    7815.38,  -44.8,    1.0855, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026926", 12.47, 1,    7892.48,  -45.2,    1.0962, 2,    3815.19, -176.2,   0.52992, 3,    6776.38,   75.4,   0.94122, 0, 0, 0, 0
"N1138000", 12.47, 1,    7892.47,  -45.2,    1.0962, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"221-242079", 12.47, 1,    7673.42,  -31.7,    1.0658, 2,    3232.19, -178.6,   0.44894, 3,    7922.66,   79.6,    1.1004, 0, 0, 0, 0
"L3011293", 12.47, 1,    7673.33,  -31.7,    1.0658, 2,    3232.17, -178.6,   0.44894, 3,    7922.53,   79.6,    1.1004, 0, 0, 0, 0
"M1026777", 12.47, 1,    7906.22,  -45.1,    1.0982, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3233353", 12.47, 1,    7906.16,  -45.1,    1.0981, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3029506", 12.47, 2,    3847.53, -176.0,   0.53441, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3010559", 12.47, 1,    7950.91,  -44.7,    1.1044, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069213", 12.47, 3,    7151.56,   82.1,   0.99333, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3178977", 12.47, 3,    7151.35,   82.1,    0.9933, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108534", 12.47, 1,    7884.88,  -41.3,    1.0952, 2,    3882.53, -175.3,   0.53927, 3,     7263.9,   77.5,    1.0089, 0, 0, 0, 0
"P901934", 12.47, 1,    7884.87,  -41.3,    1.0952, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P829796", 12.47, 3,    7292.27,   77.7,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1142107", 12.47, 3,    7291.71,   77.7,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691965", 12.47, 2,    3845.45, -176.0,   0.53412, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785538", 12.47, 1,    7778.81,  -43.3,    1.0805, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139259", 12.47, 3,    6705.96,   75.0,   0.93144, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710543", 12.47, 3,    6705.88,   75.0,   0.93143, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
