Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3, Node4, Magnitude4, Angle4, pu4
"Q1301", 12.47, 1,    7429.08,  -36.7,    1.0319, 2,    3708.66, -174.0,   0.51512, 3,    7473.62,   79.7,    1.0381, 0, 0, 0, 0
"L3160872", 12.47, 1,    7427.86,  -36.7,    1.0317, 2,    3708.41, -174.0,   0.51509, 3,    7472.22,   79.7,    1.0379, 0, 0, 0, 0
"P827509", 12.47, 2,    3734.74, -176.4,   0.51875, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047793", 12.47, 2,    3719.97, -176.4,   0.51669, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827555", 12.47, 2,    3719.95, -176.4,   0.51669, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879069", 12.47, 1,    7957.92,  -44.4,    1.1053, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2955006", 12.47, 3,    7286.26,   77.7,     1.012, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2692600", 12.47, 3,    7286.15,   77.7,     1.012, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3029505", 12.47, 3,    6939.89,   75.8,   0.96393, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673318", 12.47, 3,    6939.69,   75.8,   0.96391, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026682", 12.47, 1,    7827.48,  -44.8,    1.0872, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047424", 12.47, 2,    3720.36, -175.9,   0.51675, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691949", 12.47, 2,    3720.27, -175.9,   0.51674, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026699", 12.47, 2,    3681.03, -176.0,   0.51129, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3085403", 12.47, 1,    7828.15,  -44.8,    1.0873, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M4113345", 12.47, 3,    6826.87,   75.6,   0.94824, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235255", 12.47, 1,    7226.86,  -42.2,    1.0038, 2,    4492.99, -174.7,   0.62407, 3,    7142.74,   81.5,   0.99211, 0, 0, 0, 0
"M1047316", 12.47, 1,    7223.45,  -42.2,    1.0033, 2,    4490.61, -174.7,   0.62373, 3,    7141.22,   81.5,    0.9919, 0, 0, 0, 0
"M1026886", 12.47, 1,    7915.64,  -45.1,    1.0995, 2,    3827.47, -176.1,   0.53163, 3,    6796.26,   75.5,   0.94398, 0, 0, 0, 0
"L3120484", 12.47, 1,    7915.57,  -45.1,    1.0995, 2,    3827.43, -176.1,   0.53162, 3,    6796.21,   75.5,   0.94398, 0, 0, 0, 0
"L2879078", 12.47, 1,    7827.77,  -44.8,    1.0873, 2,    3833.54, -175.5,   0.53247, 3,    6691.06,   75.7,   0.92937, 0, 0, 0, 0
"M1026681", 12.47, 1,    7827.58,  -44.8,    1.0872, 2,     3833.5, -175.5,   0.53246, 3,     6690.1,   75.7,   0.92924, 0, 0, 0, 0
"L3232902", 12.47, 1,    7247.97,  -39.7,    1.0067, 2,    3675.78, -174.9,   0.51056, 3,    7276.96,   78.3,    1.0108, 0, 0, 0, 0
"L3123509", 12.47, 1,    7673.44,  -31.7,    1.0658, 2,    3232.17, -178.6,   0.44894, 3,    7922.64,   79.6,    1.1004, 0, 0, 0, 0
"M1209772", 12.47, 1,    7673.44,  -31.7,    1.0658, 2,    3232.17, -178.6,   0.44894, 3,    7922.64,   79.6,    1.1004, 0, 0, 0, 0
"R20703", 12.47, 1,    7261.32,  -39.5,    1.0086, 2,    3677.67, -174.8,   0.51082, 3,    7292.04,   78.4,    1.0128, 0, 0, 0, 0
"L2859403", 12.47, 1,    7258.22,  -39.5,    1.0081, 2,    3677.27, -174.8,   0.51076, 3,    7288.59,   78.4,    1.0124, 0, 0, 0, 0
"M1026927", 12.47, 1,    7891.89,  -45.2,    1.0962, 2,    3815.03, -176.2,    0.5299, 3,    6775.91,   75.4,   0.94116, 0, 0, 0, 0
"M1125914", 12.47, 1,    7392.21,  -38.0,    1.0268, 2,    3882.91, -172.6,   0.53933, 3,    7332.61,   80.2,    1.0185, 0, 0, 0, 0
"L2917328", 12.47, 1,    7390.83,  -38.1,    1.0266, 2,    3888.37, -172.6,   0.54008, 3,     7327.8,   80.2,    1.0178, 0, 0, 0, 0
"L2841635", 12.47, 1,    7962.38,  -44.5,     1.106, 2,    3832.27, -175.8,   0.53229, 3,    6799.13,   75.6,   0.94438, 0, 0, 0, 0
"L2766499", 12.47, 3,    6857.98,   75.6,   0.95256, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047444", 12.47, 2,    3699.66, -175.9,   0.51387, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108459", 12.47, 2,    3665.84, -174.8,   0.50918, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2802480", 12.47, 2,    3665.26, -174.8,   0.50909, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691954", 12.47, 1,       7180,  -42.2,   0.99728, 2,    4446.63, -174.8,   0.61763, 3,    7126.86,   81.5,    0.9899, 0, 0, 0, 0
"L3122849", 12.47, 1,    7177.21,  -42.2,    0.9969, 2,    4443.89, -174.8,   0.61725, 3,     7126.8,   81.5,   0.98989, 0, 0, 0, 0
"L2764411", 12.47, 3,    7343.48,   83.6,      1.02, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026907", 12.47, 1,    7901.77,  -45.2,    1.0975, 2,    3817.65, -176.2,   0.53026, 3,    6783.25,   75.4,   0.94218, 0, 0, 0, 0
"L2729206", 12.47, 3,     6860.4,   75.6,   0.95289, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804957", 12.47, 3,    7342.46,   83.6,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048937", 12.47, 3,    7342.23,   83.6,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2822872", 12.47, 1,    7969.81,  -44.6,     1.107, 2,    3821.33, -175.8,   0.53077, 3,     6789.9,   75.5,    0.9431, 0, 0, 0, 0
"L3235946", 12.47, 1,    7199.51,  -40.5,   0.99999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1126005", 12.47, 1,    7196.05,  -40.5,   0.99951, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009698", 12.47, 1,    7847.19,  -45.2,      1.09, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3156034", 12.47, 1,    7846.94,  -45.2,    1.0899, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254205", 12.47, 3,     7122.9,   81.4,   0.98935, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197647", 12.47, 1,    7899.06,  -44.6,    1.0972, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026778", 12.47, 1,    7899.06,  -44.6,    1.0972, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026844", 12.47, 1,    7884.96,  -45.2,    1.0952, 2,     3797.8, -176.2,    0.5275, 3,    6770.44,   75.4,    0.9404, 0, 0, 0, 0
"N1147861", 12.47, 3,    6770.42,   75.4,   0.94039, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973833", 12.47, 1,    7525.06,  -34.7,    1.0452, 2,    3637.12, -174.5,   0.50519, 3,    7634.78,   80.2,    1.0605, 0, 0, 0, 0
"M1166373", 12.47, 1,     7520.1,  -34.8,    1.0445, 2,    3641.63, -174.5,   0.50581, 3,    7626.35,   80.1,    1.0593, 0, 0, 0, 0
"L2991902", 12.47, 2,    4369.43, -175.0,    0.6069, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1008758", 12.47, 2,    4367.36, -175.0,   0.60661, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026734", 12.47, 1,    7842.68,  -45.2,    1.0893, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3065696", 12.47, 1,    7842.57,  -45.2,    1.0893, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748780", 12.47, 1,       7194,  -40.5,   0.99923, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125987", 12.47, 1,    7290.36,  -39.0,    1.0126, 2,    3681.52, -174.7,   0.51135, 3,    7321.86,   78.6,     1.017, 0, 0, 0, 0
"P901945", 12.47, 1,    7290.33,  -39.0,    1.0126, 2,    3681.51, -174.7,   0.51135, 3,    7321.81,   78.6,     1.017, 0, 0, 0, 0
"P901910", 12.47, 2,    3741.48, -175.8,   0.51968, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3027122", 12.47, 1,    7206.53,  -40.5,     1.001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108506", 12.47, 1,    7206.35,  -40.5,    1.0009, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841637", 12.47, 3,    7123.46,   81.4,   0.98943, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139539", 12.47, 1,    7282.71,  -42.1,    1.0115, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710520", 12.47, 1,    7281.81,  -42.1,    1.0114, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089119", 12.47, 1,    7427.37,  -41.3,    1.0316, 2,    4664.08, -173.6,   0.64783, 3,    7226.65,   82.4,    1.0038, 0, 0, 0, 0
"P827521", 12.47, 2,    4663.98, -173.6,   0.64781, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3046854", 12.47, 2,    3689.02, -176.0,    0.5124, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047478", 12.47, 3,    6745.78,   75.2,   0.93697, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766716", 12.47, 3,    6745.63,   75.2,   0.93695, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1137003", 12.47, 1,    7986.99,  -44.5,    1.1094, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973171", 12.47, 2,    3817.41, -176.1,   0.53023, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3085392", 12.47, 3,    7116.44,   80.1,   0.98845, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P875742", 12.47, 2,    3817.65, -176.2,   0.53026, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1010008", 12.47, 1,    7777.52,  -45.4,    1.0803, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3784018", 12.47, 1,     7964.3,  -44.4,    1.1062, 2,    3745.46, -176.3,   0.52024, 3,    6868.82,   75.6,   0.95406, 0, 0, 0, 0
"M1026703", 12.47, 3,    6695.75,   75.7,   0.93002, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973166", 12.47, 3,    6695.53,   75.7,   0.92999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3068944", 12.47, 2,    3882.09, -172.6,   0.53921, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047550", 12.47, 1,    8101.07,  -44.0,    1.1252, 2,    3879.55, -176.0,   0.53886, 3,    6957.64,   75.8,    0.9664, 0, 0, 0, 0
"L2936270", 12.47, 1,    7548.57,  -34.7,    1.0485, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3086078", 12.47, 1,    7548.09,  -34.7,    1.0484, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047593", 12.47, 1,    8011.55,  -44.5,    1.1128, 2,    3834.16, -176.0,   0.53255, 3,    6865.34,   75.6,   0.95358, 0, 0, 0, 0
"M1047615", 12.47, 1,    8006.31,  -44.5,    1.1121, 2,    3825.87, -176.0,    0.5314, 3,     6861.1,   75.6,   0.95299, 0, 0, 0, 0
"M1009855", 12.47, 2,    3768.01, -176.3,   0.52337, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748139", 12.47, 2,    3767.97, -176.3,   0.52336, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140832", 12.47, 3,    6684.86,   75.7,   0.92851, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841631", 12.47, 3,    6684.81,   75.7,    0.9285, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047819", 12.47, 2,    3706.62, -176.5,   0.51484, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2916610", 12.47, 2,    3832.11, -175.5,   0.53227, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879076", 12.47, 3,    7176.18,   82.1,   0.99675, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089122", 12.47, 3,    7174.69,   82.1,   0.99655, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691939", 12.47, 2,    3776.71, -176.3,   0.52458, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069489", 12.47, 3,    6723.07,   75.1,   0.93382, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2933120", 12.47, 3,    6722.45,   75.1,   0.93373, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069225", 12.47, 3,    7142.16,   82.1,   0.99203, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089120", 12.47, 1,    7432.82,  -41.3,    1.0324, 2,    4670.25, -173.5,   0.64869, 3,    7233.75,   82.4,    1.0047, 0, 0, 0, 0
"L3645810", 12.47, 3,    6847.29,   75.5,   0.95107, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3763623", 12.47, 3,    6847.25,   75.5,   0.95106, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3649304", 12.47, 1,    7968.67,  -44.8,    1.1068, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027042", 12.47, 3,    6702.62,   75.3,   0.93098, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3178969", 12.47, 2,    3770.64, -176.3,   0.52373, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2729401", 12.47, 2,    3770.58, -176.3,   0.52372, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235249", 12.47, 1,    7927.26,  -45.0,    1.1011, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2954348", 12.47, 1,     7925.8,  -45.0,    1.1009, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066812", 12.47, 1,    7958.36,  -44.4,    1.1054, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841622", 12.47, 1,    7957.84,  -44.4,    1.1053, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209787", 12.47, 1,    7572.51,  -34.0,    1.0518, 2,    4055.18, -170.9,   0.56325, 3,     7641.3,   82.2,    1.0614, 0, 0, 0, 0
"L2823611", 12.47, 1,    7586.09,  -33.6,    1.0537, 2,    3885.46, -172.2,   0.53968, 3,    7687.97,   81.6,    1.0678, 0, 0, 0, 0
"196-35541", 12.47, 3,    7264.22,   80.4,     1.009, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108317", 12.47, 3,    7256.21,   80.3,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047340", 12.47, 1,    7256.52,  -42.2,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991923", 12.47, 1,    7256.37,  -42.2,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026661", 12.47, 1,    7826.52,  -44.8,    1.0871, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827530", 12.47, 1,     7826.5,  -44.8,    1.0871, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827503", 12.47, 3,     6736.4,   75.2,   0.93567, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1147865", 12.47, 1,    7816.51,  -45.3,    1.0857, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2895489", 12.47, 1,    7816.51,  -45.3,    1.0857, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2730163", 12.47, 1,    7401.24,  -37.7,     1.028, 2,    3848.94, -172.9,   0.53461, 3,    7362.85,   80.1,    1.0227, 0, 0, 0, 0
"M1089103", 12.47, 2,    4655.61, -173.6,   0.64665, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048196", 12.47, 2,    4654.79, -173.6,   0.64654, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673306", 12.47, 3,    7100.66,   80.0,   0.98626, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2726973", 12.47, 1,    7967.25,  -44.6,    1.1066, 2,    3816.21, -175.8,   0.53006, 3,    6780.38,   75.5,   0.94178, 0, 0, 0, 0
"M1047485", 12.47, 1,    7966.96,  -44.6,    1.1066, 2,     3813.1, -175.8,   0.52963, 3,    6775.69,   75.4,   0.94113, 0, 0, 0, 0
"L2991640", 12.47, 3,    7136.39,   80.1,   0.99123, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089160", 12.47, 3,    7136.28,   80.1,   0.99121, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160101", 12.47, 1,    7950.84,  -44.7,    1.1044, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125905", 12.47, 2,    3880.86, -172.6,   0.53904, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026950", 12.47, 1,    7865.51,  -45.2,    1.0925, 2,    3808.49, -176.1,   0.52899, 3,    6754.99,   75.4,   0.93825, 0, 0, 0, 0
"M1026954", 12.47, 1,    7861.04,  -45.2,    1.0919, 2,    3807.44, -176.1,   0.52884, 3,     6751.6,   75.4,   0.93778, 0, 0, 0, 0
"M1047558", 12.47, 1,    8109.41,  -44.0,    1.1264, 2,    3882.72, -176.0,    0.5393, 3,    6967.32,   75.9,   0.96774, 0, 0, 0, 0
"N1136659", 12.47, 1,    8109.36,  -44.0,    1.1264, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766741", 12.47, 1,    7956.71,  -44.7,    1.1052, 2,    3737.33, -175.8,   0.51911, 3,    6677.75,   74.8,   0.92752, 0, 0, 0, 0
"M1069564", 12.47, 1,    7808.68,  -42.8,    1.0846, 2,    3845.87, -176.0,   0.53418, 3,    7167.66,   76.5,   0.99557, 0, 0, 0, 0
"N1136361", 12.47, 1,    7808.66,  -42.8,    1.0846, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047566", 12.47, 1,    8123.12,  -43.9,    1.1283, 2,    3887.98, -176.0,   0.54003, 3,     6983.5,   75.9,   0.96999, 0, 0, 0, 0
"N1137995", 12.47, 1,    8123.11,  -43.9,    1.1283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1145955", 12.47, 1,    7160.39,  -42.2,   0.99456, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069461", 12.47, 1,    7962.03,  -44.7,    1.1059, 2,     3770.3, -175.8,   0.52368, 3,    6716.97,   75.0,   0.93297, 0, 0, 0, 0
"P827574", 12.47, 1,    7962.01,  -44.7,    1.1059, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069156", 12.47, 1,    7330.51,  -41.8,    1.0182, 2,    4580.34, -174.2,    0.6362, 3,    7171.32,   81.8,   0.99608, 0, 0, 0, 0
"L3195356", 12.47, 1,    7392.31,  -41.5,    1.0268, 2,    4630.73, -173.7,    0.6432, 3,    7184.45,   82.1,    0.9979, 0, 0, 0, 0
"N1137996", 12.47, 3,     6967.3,   75.9,   0.96774, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3178979", 12.47, 3,    6967.28,   75.9,   0.96774, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254231", 12.47, 1,    7777.95,  -43.3,    1.0803, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3728042", 12.47, 1,    7956.92,  -44.6,    1.1052, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3728043", 12.47, 1,    7956.75,  -44.6,    1.1052, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047723", 12.47, 1,     7776.1,  -43.3,    1.0801, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047729", 12.47, 1,    7775.79,  -43.3,      1.08, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2895461", 12.47, 1,    7907.82,  -45.1,    1.0984, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3029518", 12.47, 2,    3757.57, -175.8,   0.52192, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897807", 12.47, 2,    3757.52, -175.8,   0.52191, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785520", 12.47, 2,    4504.71, -174.7,   0.62569, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139542", 12.47, 3,    7179.75,   82.2,   0.99725, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"221-308718", 12.47, 1,    7251.29,  -39.3,    1.0072, 2,    3666.94, -174.8,   0.50933, 3,    7289.38,   78.5,    1.0125, 0, 0, 0, 0
"M1209750", 12.47, 2,    27.0836, -175.0, 0.0037618, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254869", 12.47, 2,    3684.55, -174.5,   0.51178, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2798067", 12.47, 2,    3684.53, -174.5,   0.51177, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047403", 12.47, 1,     7774.4,  -44.9,    1.0798, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047404", 12.47, 1,    7774.23,  -44.9,    1.0798, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3102793", 12.47, 2,    3808.63, -176.1,   0.52901, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089141", 12.47, 1,    7126.32,  -40.6,   0.98983, 2,     4294.1, -173.0,   0.59644, 3,    7107.84,   81.9,   0.98726, 0, 0, 0, 0
"N1139547", 12.47, 1,     7237.2,  -39.8,    1.0052, 2,    4150.73, -172.5,   0.57653, 3,    7170.52,   81.2,   0.99597, 0, 0, 0, 0
"L2688693", 12.47, 1,    7217.88,  -39.9,    1.0025, 2,    4174.85, -172.6,   0.57988, 3,    7159.49,   81.3,   0.99444, 0, 0, 0, 0
"L3048222", 12.47, 3,    6761.34,   75.4,   0.93913, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104117", 12.47, 3,    6721.14,   75.1,   0.93355, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"221-311583", 12.47, 1,    7962.31,  -44.7,    1.1059, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139250", 12.47, 1,    7962.29,  -44.7,    1.1059, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2690187", 12.47, 2,    3668.25, -174.8,   0.50951, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108412", 12.47, 2,    3667.42, -174.8,   0.50939, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026690", 12.47, 1,    7828.16,  -44.8,    1.0873, 2,    3833.57, -175.5,   0.53247, 3,    6692.64,   75.7,   0.92959, 0, 0, 0, 0
"P873801", 12.47, 3,    6655.21,   74.6,   0.92439, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089138", 12.47, 1,    7126.17,  -40.6,   0.98981, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841628", 12.47, 1,       7126,  -40.6,   0.98978, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069364", 12.47, 3,    6658.84,   74.7,    0.9249, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2689678", 12.47, 2,    4490.69, -174.7,   0.62374, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026463", 12.47, 2,    4485.78, -174.7,   0.62306, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2692655", 12.47, 1,    7419.35,  -37.2,    1.0305, 2,    3787.07, -173.3,   0.52601, 3,    7418.82,   80.0,    1.0305, 0, 0, 0, 0
"M1142821", 12.47, 1,    7417.22,  -37.2,    1.0302, 2,     3793.9, -173.3,   0.52696, 3,    7412.66,   80.0,    1.0296, 0, 0, 0, 0
"P827508", 12.47, 1,    7356.23,  -41.7,    1.0218, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1144667", 12.47, 1,    7814.92,  -45.3,    1.0855, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089162", 12.47, 3,    7136.64,   80.1,   0.99126, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3029520", 12.47, 2,    3686.51, -176.0,   0.51205, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009655", 12.47, 3,    6681.51,   75.7,   0.92804, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827528", 12.47, 3,    6681.47,   75.7,   0.92804, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991906", 12.47, 1,    7151.24,  -40.4,   0.99329, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027056", 12.47, 1,    7816.23,  -45.3,    1.0857, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066814", 12.47, 1,    7813.53,  -42.8,    1.0853, 2,    3853.34, -175.9,   0.53522, 3,    7167.04,   76.5,   0.99548, 0, 0, 0, 0
"M1108398", 12.47, 1,    7249.15,  -39.3,    1.0069, 2,    3665.69, -174.8,   0.50916, 3,    7286.75,   78.5,    1.0121, 0, 0, 0, 0
"M1108483", 12.47, 1,    7239.95,  -39.8,    1.0056, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108486", 12.47, 1,     7239.9,  -39.8,    1.0056, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026341", 12.47, 1,    7161.18,  -42.2,   0.99467, 2,    4429.49, -174.8,   0.61524, 3,    7128.47,   81.5,   0.99013, 0, 0, 0, 0
"P827531", 12.47, 1,    7160.85,  -42.2,   0.99462, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748133", 12.47, 3,    7141.92,   82.1,   0.99199, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3085399", 12.47, 3,    7141.78,   82.1,   0.99197, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2767342", 12.47, 1,    7194.78,  -40.5,   0.99934, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125944", 12.47, 1,    7364.45,  -37.8,    1.0229, 2,     3695.1, -174.3,   0.51324, 3,    7400.77,   79.2,    1.0279, 0, 0, 0, 0
"M1125947", 12.47, 1,    7350.11,  -38.0,    1.0209, 2,    3691.98, -174.4,   0.51281, 3,    7384.53,   79.1,    1.0257, 0, 0, 0, 0
"L2710511", 12.47, 1,    7996.17,  -44.5,    1.1106, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766719", 12.47, 1,    7996.06,  -44.5,    1.1106, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827549", 12.47, 1,    7736.43,  -43.6,    1.0746, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140518", 12.47, 1,    7736.27,  -43.6,    1.0745, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766728", 12.47, 3,    7141.22,   81.5,    0.9919, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069462", 12.47, 2,    3772.59, -175.8,     0.524, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3216342", 12.47, 2,    3772.53, -175.8,     0.524, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027041", 12.47, 3,    6700.31,   75.3,   0.93066, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2916607", 12.47, 3,    6700.11,   75.3,   0.93063, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710513", 12.47, 2,    3700.87, -176.5,   0.51404, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009839", 12.47, 2,    3767.77, -176.3,   0.52333, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973165", 12.47, 1,    7945.12,  -44.9,    1.1036, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108501", 12.47, 1,     7204.3,  -40.5,    1.0007, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108499", 12.47, 1,     7202.8,  -40.5,    1.0005, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069227", 12.47, 3,    7142.24,   82.1,   0.99204, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785546", 12.47, 1,    7914.75,  -45.0,    1.0993, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026810", 12.47, 1,    7913.37,  -45.0,    1.0991, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108368", 12.47, 3,       7121,   80.1,   0.98909, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3085393", 12.47, 3,     7120.8,   80.1,   0.98906, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3178974", 12.47, 2,    3701.06, -176.5,   0.51407, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026774", 12.47, 1,    7910.24,  -44.6,    1.0987, 2,     3833.1, -175.7,   0.53241, 3,    6760.26,   75.6,   0.93898, 0, 0, 0, 0
"M1026769", 12.47, 1,    7899.47,  -44.6,    1.0972, 2,    3833.17, -175.6,   0.53242, 3,    6752.74,   75.7,   0.93794, 0, 0, 0, 0
"L3189189", 12.47, 2,    3832.51, -175.5,   0.53233, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2821770", 12.47, 1,    7961.76,  -44.7,    1.1059, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069555", 12.47, 2,     3828.6, -176.1,   0.53178, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3252336", 12.47, 2,    3664.87, -174.8,   0.50904, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P829977", 12.47, 1,    7653.49,  -32.1,    1.0631, 2,    3334.07, -177.4,   0.46309, 3,     7876.6,   79.9,     1.094, 0, 0, 0, 0
"L2820556", 12.47, 1,    7780.71,  -44.9,    1.0807, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047410", 12.47, 1,    7780.12,  -44.9,    1.0806, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027001", 12.47, 2,    3710.69, -176.4,    0.5154, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047344", 12.47, 1,     7210.3,  -42.2,    1.0015, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3029499", 12.47, 1,    7210.23,  -42.2,    1.0015, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"221-282818", 12.47, 2,    3670.21, -174.8,   0.50978, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026830", 12.47, 1,    7991.05,  -44.7,    1.1099, 2,    3844.57, -176.0,     0.534, 3,    6848.38,   75.6,   0.95122, 0, 0, 0, 0
"P827511", 12.47, 3,    6848.36,   75.6,   0.95122, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P895105", 12.47, 1,     7126.3,  -40.6,   0.98983, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1142110", 12.47, 1,    7126.28,  -40.6,   0.98982, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1142111", 12.47, 1,    7154.56,  -40.4,   0.99375, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991912", 12.47, 1,    7154.21,  -40.4,    0.9937, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3010569", 12.47, 1,    7211.53,  -42.2,    1.0017, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047335", 12.47, 1,    7211.03,  -42.2,    1.0016, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3216368", 12.47, 1,    7833.14,  -44.8,     1.088, 2,    3832.38, -175.5,   0.53231, 3,    6698.36,   75.7,   0.93038, 0, 0, 0, 0
"L2879081", 12.47, 1,    7827.72,  -44.8,    1.0873, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104144", 12.47, 1,    7808.65,  -42.8,    1.0846, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2916619", 12.47, 2,    3808.55, -176.1,     0.529, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1126031", 12.47, 3,    7283.55,   77.7,    1.0117, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3179608", 12.47, 3,    7283.41,   77.7,    1.0116, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2990098", 12.47, 1,    7250.63,  -39.3,    1.0071, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108462", 12.47, 1,    7250.18,  -39.3,     1.007, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673326", 12.47, 2,     3767.2, -176.3,   0.52325, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142815", 12.47, 1,    7407.51,  -37.4,    1.0289, 2,    3813.53, -173.1,   0.52969, 3,    7394.47,   80.0,    1.0271, 0, 0, 0, 0
"N1141477", 12.47, 1,    7407.23,  -37.4,    1.0288, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139252", 12.47, 2,    3741.47, -175.8,   0.51968, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3122812", 12.47, 2,    3741.47, -175.8,   0.51968, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166386", 12.47, 3,    7662.01,   80.2,    1.0642, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089163", 12.47, 3,    7136.18,   80.1,    0.9912, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1142100", 12.47, 1,    7229.17,  -40.0,    1.0041, 2,    3672.57, -174.9,   0.51011, 3,    7255.01,   78.2,    1.0077, 0, 0, 0, 0
"M1069456", 12.47, 3,    7101.04,   80.0,   0.98632, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897806", 12.47, 3,    7100.93,   80.0,    0.9863, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2822865", 12.47, 3,    7193.28,   80.2,   0.99913, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3195321", 12.47, 1,    7192.66,  -40.5,   0.99904, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197646", 12.47, 1,    7934.09,  -45.0,     1.102, 2,    3837.39, -176.1,     0.533, 3,    6813.15,   75.5,   0.94633, 0, 0, 0, 0
"M1026829", 12.47, 1,    7880.88,  -45.1,    1.0946, 2,    3792.86, -176.2,   0.52682, 3,    6767.85,   75.4,   0.94004, 0, 0, 0, 0
"N1147859", 12.47, 2,    3792.47, -176.2,   0.52676, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3139121", 12.47, 1,    7190.15,  -42.2,   0.99869, 2,       4457, -174.7,   0.61907, 3,    7127.61,   81.5,   0.99001, 0, 0, 0, 0
"L2763153", 12.47, 1,    7186.77,  -42.2,   0.99822, 2,    4453.66, -174.7,    0.6186, 3,    7127.23,   81.5,   0.98995, 0, 0, 0, 0
"E182726", 12.47, 2,    3798.79, -176.0,   0.52764, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766744", 12.47, 2,    3798.53, -176.0,   0.52761, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3216370", 12.47, 1,    7222.53,  -42.2,    1.0032, 2,    4489.91, -174.7,   0.62364, 3,    7140.78,   81.5,   0.99184, 0, 0, 0, 0
"226-23745", 12.47, 3,    7459.81,   83.8,    1.0361, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142828", 12.47, 1,    7421.77,  -37.1,    1.0309, 2,    3779.29, -173.4,   0.52493, 3,    7425.89,   80.0,    1.0314, 0, 0, 0, 0
"L2674047", 12.47, 1,    7421.76,  -37.1,    1.0309, 2,    3779.33, -173.4,   0.52494, 3,    7425.85,   80.0,    1.0314, 0, 0, 0, 0
"M3949157", 12.47, 1,    7960.26,  -44.6,    1.1057, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3727711", 12.47, 1,    7960.12,  -44.6,    1.1056, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026329", 12.47, 1,    7159.83,  -42.2,   0.99448, 2,    4417.58, -174.9,   0.61359, 3,    7131.09,   81.5,   0.99049, 0, 0, 0, 0
"M1026328", 12.47, 1,    7159.74,  -42.2,   0.99447, 2,    4416.04, -174.9,   0.61338, 3,    7131.46,   81.5,   0.99054, 0, 0, 0, 0
"M1108355", 12.47, 3,    7184.03,   80.2,   0.99784, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108352", 12.47, 3,    7183.83,   80.2,   0.99781, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3086002", 12.47, 3,    7284.13,   77.7,    1.0117, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1134476", 12.47, 1,    7815.36,  -42.7,    1.0855, 2,    3854.09, -175.8,   0.53532, 3,    7169.47,   76.6,   0.99582, 0, 0, 0, 0
"M1069284", 12.47, 1,    7962.36,  -44.7,     1.106, 3,    6655.67,   74.6,   0.92446, 0, 0, 0, 0, 0, 0, 0, 0
"P850401", 12.47, 1,    7962.32,  -44.7,    1.1059, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5502543-2_INT", 12.47, 1,    7919.24,  -45.1,       1.1, 2,    3829.72, -176.1,   0.53194, 3,    6799.82,   75.5,   0.94448, 0, 0, 0, 0
"Q14413", 12.47, 1,    7919.17,  -45.1,       1.1, 2,    3829.68, -176.1,   0.53193, 3,    6799.76,   75.5,   0.94447, 0, 0, 0, 0
"L3029503", 12.47, 3,    7168.37,   82.1,   0.99567, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140524", 12.47, 1,    7921.41,  -44.6,    1.1003, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047792", 12.47, 2,    3719.75, -176.4,   0.51666, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2876846", 12.47, 2,    3719.27, -176.4,    0.5166, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089165", 12.47, 3,    7123.96,   80.1,    0.9895, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3216343", 12.47, 3,    7122.43,   80.1,   0.98929, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748144", 12.47, 1,    7809.53,  -42.8,    1.0847, 2,    3846.99, -176.0,   0.53434, 3,    7167.37,   76.5,   0.99553, 0, 0, 0, 0
"L3010562", 12.47, 2,    3719.79, -176.4,   0.51667, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069557", 12.47, 2,    3828.17, -176.1,   0.53172, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047374", 12.47, 2,    4491.81, -174.7,    0.6239, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197629", 12.47, 2,    4491.64, -174.7,   0.62388, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089202", 12.47, 1,    7851.57,  -42.0,    1.0906, 2,    3869.29, -175.6,   0.53743, 3,    7218.45,   77.0,    1.0026, 0, 0, 0, 0
"M1089203", 12.47, 1,    7848.62,  -42.0,    1.0902, 2,    3868.07, -175.6,   0.53726, 3,    7214.35,   77.0,    1.0021, 0, 0, 0, 0
"M1026866", 12.47, 1,    7888.96,  -45.2,    1.0958, 2,    3802.72, -176.2,   0.52819, 3,    6773.55,   75.4,   0.94083, 0, 0, 0, 0
"M1149235", 12.47, 1,    7472.45,  -35.9,    1.0379, 2,    3686.03, -174.2,   0.51198, 3,    7541.11,   79.9,    1.0474, 0, 0, 0, 0
"L2766720", 12.47, 1,    7892.35,  -45.2,    1.0962, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209791", 12.47, 1,    7549.05,  -34.7,    1.0485, 2,    4362.25, -168.8,   0.60591, 3,    7560.14,   83.3,    1.0501, 0, 0, 0, 0
"P903354", 12.47, 1,    7549.01,  -34.7,    1.0485, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026960", 12.47, 1,    7849.93,  -45.2,    1.0903, 2,    3805.77, -176.1,   0.52861, 3,    6742.76,   75.4,   0.93655, 0, 0, 0, 0
"M3729981", 12.47, 1,     7849.9,  -45.2,    1.0903, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3011298", 12.47, 1,    7340.79,  -39.1,    1.0196, 2,    4022.48, -171.9,   0.55871, 3,       7231,   80.6,    1.0044, 0, 0, 0, 0
"M1108524", 12.47, 3,    7255.21,   77.4,    1.0077, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136031", 12.47, 3,    7255.15,   77.4,    1.0077, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026722", 12.47, 2,    3680.98, -176.0,   0.51128, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991915", 12.47, 2,    3680.66, -176.0,   0.51123, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673320", 12.47, 2,    3680.55, -176.0,   0.51122, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047497", 12.47, 1,     7973.8,  -44.5,    1.1075, 2,    3825.92, -175.8,   0.53141, 3,    6799.65,   75.6,   0.94445, 0, 0, 0, 0
"M1047755", 12.47, 1,    7958.52,  -44.4,    1.1054, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3037441", 12.47, 1,    7834.99,  -44.8,    1.0883, 2,    3832.06, -175.5,   0.53226, 3,     6700.8,   75.7,   0.93072, 0, 0, 0, 0
"N1140824", 12.47, 1,    7834.91,  -44.8,    1.0882, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026709", 12.47, 1,    7830.69,  -44.8,    1.0877, 2,    3833.08, -175.5,    0.5324, 3,    6695.81,   75.7,   0.93003, 0, 0, 0, 0
"L3729298", 12.47, 1,    7963.19,  -44.6,    1.1061, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3727707", 12.47, 1,    7961.68,  -44.6,    1.1059, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160123", 12.47, 1,    7961.84,  -44.7,    1.1059, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897805", 12.47, 1,    7961.69,  -44.7,    1.1059, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089094", 12.47, 3,    7172.22,   82.1,    0.9962, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125917", 12.47, 1,    7395.25,  -37.9,    1.0272, 2,    3871.33, -172.7,   0.53772, 3,    7342.85,   80.2,    1.0199, 0, 0, 0, 0
"M1069154", 12.47, 1,    7313.07,  -42.0,    1.0158, 2,    4561.89, -174.3,   0.63363, 3,    7169.05,   81.7,   0.99576, 0, 0, 0, 0
"L3197630", 12.47, 1,    7299.62,  -42.0,    1.0139, 2,    4547.53, -174.4,   0.63164, 3,    7167.44,   81.6,   0.99554, 0, 0, 0, 0
"M1026343", 12.47, 1,    7160.63,  -42.2,   0.99459, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069155", 12.47, 1,    7320.79,  -41.9,    1.0168, 2,    4570.11, -174.2,   0.63478, 3,    7169.96,   81.8,   0.99589, 0, 0, 0, 0
"L2785523", 12.47, 3,    7179.18,   82.1,   0.99717, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3141388", 12.47, 3,    7177.58,   82.1,   0.99695, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026786", 12.47, 1,     7924.7,  -44.6,    1.1007, 2,    3832.97, -175.7,   0.53239, 3,    6770.34,   75.6,   0.94038, 0, 0, 0, 0
"M1026785", 12.47, 1,    7924.34,  -44.6,    1.1007, 2,    3832.98, -175.7,   0.53239, 3,    6770.08,   75.6,   0.94035, 0, 0, 0, 0
"N1137958", 12.47, 3,    6746.49,   75.2,   0.93707, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026877", 12.47, 1,    7939.42,  -44.9,    1.1028, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2820583", 12.47, 3,    7186.84,   80.2,   0.99823, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108354", 12.47, 3,    7185.43,   80.2,   0.99804, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991911", 12.47, 3,    7196.52,   82.2,   0.99958, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136363", 12.47, 1,    7808.68,  -42.8,    1.0846, 2,    3845.87, -176.0,   0.53418, 3,    7167.66,   76.5,   0.99557, 0, 0, 0, 0
"R18245", 12.47, 1,    7808.68,  -42.8,    1.0846, 2,    3845.87, -176.0,   0.53418, 3,    7167.66,   76.5,   0.99557, 0, 0, 0, 0
"221-306686", 12.47, 3,     6655.4,   74.6,   0.92442, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2970258", 12.47, 3,    6655.31,   74.6,   0.92441, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841632", 12.47, 1,    7699.09,  -43.9,    1.0694, 2,    3819.38, -175.9,    0.5305, 3,    7036.76,   76.0,   0.97739, 0, 0, 0, 0
"REGXFMR_190-8593", 12.47, 1,    7694.87,  -43.9,    1.0688, 2,    3818.05, -175.9,   0.53032, 3,    7032.26,   75.9,   0.97676, 0, 0, 0, 0
"P1197121", 12.47, 3,    7342.83,   80.2,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2805031", 12.47, 3,     7342.7,   80.2,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069226", 12.47, 3,    7142.27,   82.1,   0.99204, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2860506", 12.47, 2,    3798.57, -176.0,   0.52761, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2954346", 12.47, 2,    3701.82, -176.5,   0.51417, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879077", 12.47, 2,    3682.12, -176.0,   0.51144, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5860423-3_INT", 12.47, 1,    8125.91,  -43.9,    1.1287, 2,    3888.95, -176.0,   0.54016, 3,    6986.47,   75.9,    0.9704, 0, 0, 0, 0
"190-8593", 12.47, 1,    8127.15,  -43.9,    1.1288, 2,    3889.41, -176.0,   0.54023, 3,     6987.9,   75.9,    0.9706, 0, 0, 0, 0
"L3139366", 12.47, 1,    7650.87,  -32.1,    1.0627, 2,    3332.38, -177.4,   0.46286, 3,    7871.88,   79.9,    1.0934, 0, 0, 0, 0
"M4362177", 12.47, 1,    7649.63,  -32.1,    1.0625, 2,    3331.46, -177.4,   0.46273, 3,    7869.68,   79.9,    1.0931, 0, 0, 0, 0
"L2763812", 12.47, 3,    6644.85,   74.6,   0.92295, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2951995", 12.47, 3,    6641.96,   74.6,   0.92255, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197638", 12.47, 1,    7910.14,  -45.1,    1.0987, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026849", 12.47, 1,    7909.88,  -45.1,    1.0987, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1137993", 12.47, 1,    7965.68,  -44.6,    1.1064, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2860482", 12.47, 1,    7965.44,  -44.6,    1.1064, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P901946", 12.47, 1,    7206.96,  -40.5,     1.001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1142105", 12.47, 1,    7206.86,  -40.5,     1.001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026905", 12.47, 1,    7905.41,  -45.1,     1.098, 2,    3820.58, -176.2,   0.53067, 3,    6786.89,   75.4,   0.94268, 0, 0, 0, 0
"P827515", 12.47, 1,    7905.39,  -45.1,     1.098, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108520", 12.47, 3,    7255.11,   77.4,    1.0077, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804277", 12.47, 3,    7255.01,   77.4,    1.0077, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991913", 12.47, 1,    7351.32,  -41.7,    1.0211, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2933165", 12.47, 2,    3817.34, -176.1,   0.53022, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235273", 12.47, 2,    3817.16, -176.1,   0.53019, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3029502", 12.47, 1,    7055.17,  -41.1,   0.97994, 2,     4395.2, -173.5,   0.61048, 3,    7068.51,   82.3,    0.9818, 0, 0, 0, 0
"M1047780", 12.47, 2,    3723.36, -176.4,   0.51717, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066811", 12.47, 2,    3723.24, -176.4,   0.51715, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047732", 12.47, 1,    7974.72,  -44.5,    1.1077, 2,    3770.75, -176.2,   0.52375, 3,    6863.13,   75.6,   0.95327, 0, 0, 0, 0
"N1137987", 12.47, 3,    6863.12,   75.6,   0.95327, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197661", 12.47, 3,    6846.45,   75.5,   0.95095, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3122848", 12.47, 3,    6846.37,   75.5,   0.95094, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047580", 12.47, 1,    8013.93,  -44.5,    1.1131, 2,    3837.68, -176.0,   0.53304, 3,    6867.17,   75.6,   0.95383, 0, 0, 0, 0
"M1108345", 12.47, 3,    7184.33,   80.2,   0.99789, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108347", 12.47, 3,    7184.24,   80.2,   0.99787, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5655682-1_INT", 12.47, 2,    3807.41, -176.1,   0.52884, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E182725", 12.47, 2,    3807.41, -176.1,   0.52884, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5926308-3_INT", 12.47, 1,    7238.98,  -42.2,    1.0055, 2,    4501.67, -174.7,   0.62527, 3,    7148.05,   81.5,   0.99285, 0, 0, 0, 0
"L2860491", 12.47, 1,     7241.4,  -42.2,    1.0058, 2,    4503.31, -174.7,    0.6255, 3,    7149.06,   81.5,   0.99299, 0, 0, 0, 0
"L2897770", 12.47, 3,    7120.86,   80.1,   0.98907, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104127", 12.47, 2,     3720.3, -175.9,   0.51674, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2767343", 12.47, 3,     7342.9,   83.6,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2786266", 12.47, 1,    7511.22,  -35.0,    1.0433, 2,    3649.81, -174.4,   0.50695, 3,    7610.77,   80.1,    1.0571, 0, 0, 0, 0
"L2785512", 12.47, 2,    3705.52, -176.5,   0.51469, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827529", 12.47, 2,    3847.58, -176.0,   0.53442, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136668", 12.47, 2,    3847.57, -176.0,   0.53442, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027114", 12.47, 1,    7787.32,  -45.4,    1.0816, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3195327", 12.47, 1,    7787.13,  -45.4,    1.0816, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027121", 12.47, 1,    7784.83,  -45.4,    1.0813, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027123", 12.47, 1,     7784.8,  -45.4,    1.0813, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104157", 12.47, 3,    7127.72,   81.5,   0.99002, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P895409", 12.47, 3,    6796.22,   75.5,   0.94398, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D6138608-3_INT", 12.47, 1,    7038.49,  -41.3,   0.97763, 2,    4419.95, -173.5,   0.61392, 3,     7058.8,   82.4,   0.98045, 0, 0, 0, 0
"Q14404", 12.47, 1,     7038.4,  -41.3,   0.97762, 2,    4420.14, -173.5,   0.61395, 3,    7058.76,   82.4,   0.98044, 0, 0, 0, 0
"L2991927", 12.47, 2,    3767.85, -176.3,   0.52334, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089155", 12.47, 3,    7151.59,   80.1,   0.99334, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089158", 12.47, 3,    7146.19,   80.1,   0.99259, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026324", 12.47, 2,     4407.9, -174.9,   0.61225, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026323", 12.47, 2,    4405.81, -174.9,   0.61196, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804258", 12.47, 2,    3702.77, -175.9,   0.51431, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P829978", 12.47, 1,    7519.93,  -34.8,    1.0445, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2992656", 12.47, 1,    7519.48,  -34.8,    1.0444, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2936271", 12.47, 1,    7409.38,  -37.4,    1.0291, 2,     3813.8, -173.1,   0.52973, 3,     7394.5,   80.0,    1.0271, 0, 0, 0, 0
"M1069544", 12.47, 2,    3829.16, -176.1,   0.53186, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2916598", 12.47, 1,    7932.91,  -44.9,    1.1019, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2954344", 12.47, 3,    6725.28,   75.2,   0.93412, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897767", 12.47, 3,    6724.98,   75.2,   0.93408, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2876796", 12.47, 1,    7959.35,  -44.4,    1.1055, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047756", 12.47, 1,     7958.6,  -44.4,    1.1054, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3122810", 12.47, 2,    3705.18, -176.5,   0.51464, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108379", 12.47, 1,    7257.54,  -39.3,    1.0081, 2,    3671.76, -174.8,      0.51, 3,    7296.93,   78.5,    1.0135, 0, 0, 0, 0
"N1140822", 12.47, 3,     6698.6,   75.7,   0.93042, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2860478", 12.47, 2,    3776.57, -176.3,   0.52456, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2822858", 12.47, 2,    3776.49, -176.3,   0.52454, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841620", 12.47, 2,     4512.1, -174.6,   0.62672, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3727709", 12.47, 1,    7959.94,  -44.6,    1.1056, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3727710", 12.47, 1,    7959.76,  -44.6,    1.1056, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136667", 12.47, 1,    8030.53,  -44.5,    1.1154, 2,    3851.95, -176.0,   0.53503, 3,    6881.01,   75.6,   0.95575, 0, 0, 0, 0
"196-29519", 12.47, 1,    8027.49,  -44.5,     1.115, 2,    3850.65, -176.0,   0.53485, 3,    6878.41,   75.6,   0.95539, 0, 0, 0, 0
"N1144666", 12.47, 3,    6701.63,   75.3,   0.93084, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125989", 12.47, 1,    7284.65,  -39.1,    1.0118, 2,    3680.81, -174.7,   0.51126, 3,    7316.19,   78.6,    1.0162, 0, 0, 0, 0
"L2898495", 12.47, 1,    7255.41,  -39.3,    1.0078, 2,    3669.47, -174.8,   0.50968, 3,    7294.57,   78.5,    1.0132, 0, 0, 0, 0
"L3179674", 12.47, 2,    1785.41, -174.7,   0.24799, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"REGXFMR_190-7361", 12.47, 1,     7037.5,  -41.3,   0.97749, 2,    4421.47, -173.5,   0.61413, 3,    7058.24,   82.4,   0.98037, 0, 0, 0, 0
"M1069249", 12.47, 3,    6654.17,   74.6,   0.92425, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2803194", 12.47, 3,    6653.71,   74.6,   0.92418, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1186065", 12.47, 1,    7654.03,  -32.1,    1.0631, 2,    3334.56, -177.4,   0.46316, 3,    7877.78,   79.9,    1.0942, 0, 0, 0, 0
"M1186064", 12.47, 1,    7672.03,  -31.7,    1.0656, 2,    3239.44, -178.6,   0.44995, 3,       7920,   79.6,    1.1001, 0, 0, 0, 0
"D6231996-1_INT", 12.47, 2,    3816.72, -176.1,   0.53013, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E206614", 12.47, 2,     3816.7, -176.1,   0.53013, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209776", 12.47, 1,    7673.39,  -31.7,    1.0658, 2,    3232.36, -178.6,   0.44897, 3,    7923.05,   79.6,    1.1005, 0, 0, 0, 0
"M1209775", 12.47, 1,     7673.4,  -31.7,    1.0658, 2,    3232.31, -178.6,   0.44896, 3,    7922.94,   79.6,    1.1005, 0, 0, 0, 0
"L2804261", 12.47, 3,    7125.16,   81.5,   0.98967, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3178980", 12.47, 3,       7125,   81.5,   0.98964, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047835", 12.47, 2,    3702.94, -176.5,   0.51433, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047836", 12.47, 2,    3702.63, -176.5,   0.51429, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125962", 12.47, 1,     7334.5,  -38.2,    1.0187, 2,    3688.72, -174.4,   0.51235, 3,    7367.12,   79.0,    1.0233, 0, 0, 0, 0
"L3123452", 12.47, 1,    7324.07,  -38.4,    1.0173, 2,    3686.81, -174.5,   0.51209, 3,    7356.16,   78.9,    1.0218, 0, 0, 0, 0
"P893610", 12.47, 2,     3993.8, -171.8,   0.55473, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108302", 12.47, 2,    3993.36, -171.8,   0.55467, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P829797", 12.47, 1,    7239.97,  -39.8,    1.0056, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841629", 12.47, 3,    7181.89,   82.2,   0.99755, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254218", 12.47, 1,    7275.31,  -42.2,    1.0105, 2,    4524.15, -174.6,   0.62839, 3,    7163.16,   81.4,   0.99494, 0, 0, 0, 0
"L3778577", 12.47, 3,    6704.23,   75.0,    0.9312, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2820531", 12.47, 1,    7978.12,  -44.5,    1.1081, 2,    3830.99, -175.8,   0.53211, 3,     6810.1,   75.6,   0.94591, 0, 0, 0, 0
"L3626914", 12.47, 3,    7176.99,   82.1,   0.99687, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2955077", 12.47, 1,    7436.49,  -36.6,    1.0329, 2,    3710.32, -174.0,   0.51535, 3,    7481.89,   79.8,    1.0392, 0, 0, 0, 0
"M1166374", 12.47, 1,    7519.02,  -34.9,    1.0444, 2,    3642.62, -174.5,   0.50595, 3,    7624.46,   80.1,     1.059, 0, 0, 0, 0
"N1139552", 12.47, 1,    7862.26,  -44.7,     1.092, 2,    3833.26, -175.6,   0.53243, 3,    6725.26,   75.7,   0.93412, 0, 0, 0, 0
"P827533", 12.47, 2,    4528.39, -174.6,   0.62898, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139538", 12.47, 2,       4528, -174.6,   0.62893, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160098", 12.47, 1,    7844.99,  -42.1,    1.0896, 2,    3866.46, -175.6,   0.53704, 3,    7209.23,   76.9,    1.0013, 0, 0, 0, 0
"M1089213", 12.47, 1,     7840.2,  -42.2,     1.089, 2,    3864.28, -175.6,   0.53674, 3,    7202.39,   76.9,    1.0004, 0, 0, 0, 0
"L2820590", 12.47, 3,    7249.26,   80.3,    1.0069, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104125", 12.47, 1,    7082.05,  -40.9,   0.98368, 2,    4356.27, -173.3,   0.60507, 3,    7083.83,   82.1,   0.98393, 0, 0, 0, 0
"Q14411", 12.47, 1,     7960.2,  -44.7,    1.1057, 2,    3758.82, -175.8,   0.52209, 3,       6703,   74.9,   0.93103, 0, 0, 0, 0
"L3118855", 12.47, 1,    7836.51,  -42.3,    1.0885, 2,    3862.69, -175.7,   0.53652, 3,    7197.32,   76.8,   0.99969, 0, 0, 0, 0
"L3231255", 12.47, 1,    7834.16,  -42.3,    1.0881, 2,    3861.72, -175.7,   0.53638, 3,     7194.2,   76.8,   0.99926, 0, 0, 0, 0
"D5861005-2_INT", 12.47, 1,    7429.54,  -36.7,    1.0319, 2,    3708.88, -174.0,   0.51515, 3,    7473.94,   79.7,    1.0381, 0, 0, 0, 0
"M1027071", 12.47, 3,    6682.17,   75.2,   0.92814, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235241", 12.47, 3,     6682.1,   75.2,   0.92813, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2729409", 12.47, 2,    3767.49, -176.3,   0.52329, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841624", 12.47, 2,    3767.42, -176.3,   0.52328, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235254", 12.47, 1,    7968.96,  -44.8,    1.1069, 2,     3843.5, -176.0,   0.53385, 3,     6835.8,   75.6,   0.94948, 0, 0, 0, 0
"M1026855", 12.47, 1,    7962.26,  -44.8,    1.1059, 2,    3842.75, -176.0,   0.53375, 3,    6831.74,   75.6,   0.94891, 0, 0, 0, 0
"M1026851", 12.47, 1,    7929.14,  -45.0,    1.1013, 2,    3835.99, -176.1,   0.53281, 3,    6809.58,   75.5,   0.94583, 0, 0, 0, 0
"M1069466", 12.47, 1,    7962.76,  -44.7,     1.106, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069524", 12.47, 1,    7777.24,  -43.3,    1.0802, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027091", 12.47, 1,    7804.92,  -45.3,    1.0841, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027092", 12.47, 1,    7804.92,  -45.3,    1.0841, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766747", 12.47, 1,       7843,  -45.2,    1.0894, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827560", 12.47, 1,    7829.46,  -44.8,    1.0875, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2822877", 12.47, 1,    7957.01,  -44.7,    1.1052, 2,    3734.58, -175.8,   0.51872, 3,    6674.87,   74.8,   0.92712, 0, 0, 0, 0
"N1138598", 12.47, 1,    7957.22,  -44.7,    1.1052, 2,    3733.88, -175.8,   0.51863, 3,    6674.22,   74.7,   0.92703, 0, 0, 0, 0
