Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3, Node4, Magnitude4, Angle4, pu4
"M1009715", 12.47, 1,    7850.06,  -45.2,    1.0904, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009705", 12.47, 1,    7848.26,  -45.2,    1.0901, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3198347", 12.47, 3,    7660.49,   80.2,     1.064, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108489", 12.47, 1,    7228.25,  -40.1,     1.004, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108492", 12.47, 1,    7228.21,  -40.1,     1.004, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3226771", 12.47, 1,    7834.38,  -44.8,    1.0882, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3189190", 12.47, 1,    7834.12,  -44.8,    1.0881, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991918", 12.47, 2,    4371.74, -175.0,   0.60722, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2954339", 12.47, 2,    4362.76, -175.0,   0.60598, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048200", 12.47, 2,    4362.34, -175.0,   0.60592, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160861", 12.47, 3,    7434.22,   79.4,    1.0326, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1142098", 12.47, 1,    7239.94,  -39.8,    1.0056, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047795", 12.47, 2,     3719.8, -176.4,   0.51667, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047552", 12.47, 1,    8019.29,  -44.5,    1.1139, 2,    3847.59, -176.0,   0.53442, 3,    6871.47,   75.6,   0.95443, 0, 0, 0, 0
"L2804283", 12.47, 1,    7341.17,  -41.7,    1.0197, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2916627", 12.47, 1,    7340.28,  -41.7,    1.0195, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3029498", 12.47, 1,    7174.61,  -40.2,   0.99653, 2,     4229.3, -172.8,   0.58744, 3,    7135.01,   81.6,   0.99103, 0, 0, 0, 0
"M1047773", 12.47, 2,    3725.71, -176.4,   0.51749, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973152", 12.47, 2,    3723.89, -176.4,   0.51724, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2822870", 12.47, 3,    6775.08,   75.6,   0.94104, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166369", 12.47, 1,    7519.96,  -34.8,    1.0445, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2839305", 12.47, 1,    7519.61,  -34.8,    1.0445, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710508", 12.47, 2,    3702.19, -176.5,   0.51422, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026861", 12.47, 1,     7959.8,  -44.9,    1.1056, 2,    3842.48, -176.0,   0.53371, 3,    6830.25,   75.5,    0.9487, 0, 0, 0, 0
"M1026858", 12.47, 1,    7949.02,  -44.9,    1.1041, 2,    3841.27, -176.0,   0.53354, 3,     6823.7,   75.5,   0.94779, 0, 0, 0, 0
"L3082992", 12.47, 1,     7777.9,  -44.9,    1.0803, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1010011", 12.47, 1,       7778,  -45.4,    1.0803, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3214069", 12.47, 1,    7339.78,  -38.2,    1.0195, 2,    3689.77, -174.4,    0.5125, 3,    7372.87,   79.0,    1.0241, 0, 0, 0, 0
"M1026655", 12.47, 1,    7826.69,  -44.8,    1.0871, 2,    3832.89, -175.4,   0.53238, 3,    6681.63,   75.7,   0.92806, 0, 0, 0, 0
"N1141475", 12.47, 3,    6681.56,   75.7,   0.92805, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197643", 12.47, 2,    4412.69, -174.9,   0.61291, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026339", 12.47, 2,    4412.57, -174.9,    0.6129, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108268", 12.47, 2,    4651.18, -173.6,   0.64604, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069310", 12.47, 1,    7962.55,  -44.7,     1.106, 2,    3729.58, -175.7,   0.51803, 3,    6656.53,   74.6,   0.92458, 0, 0, 0, 0
"M1047423", 12.47, 1,    7784.01,  -44.9,    1.0812, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047420", 12.47, 1,    7783.02,  -44.9,     1.081, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069613", 12.47, 2,    3800.68, -176.2,    0.5279, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026823", 12.47, 1,    7917.72,  -45.0,    1.0998, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879087", 12.47, 1,    7917.66,  -45.0,    1.0997, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5806920-1_INT", 12.47, 2,     3798.8, -176.0,   0.52764, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027039", 12.47, 1,     7819.2,  -45.3,    1.0861, 2,    3798.81, -176.0,   0.52765, 3,    6704.28,   75.3,   0.93121, 0, 0, 0, 0
"L3552667", 12.47, 3,    7429.73,   79.4,     1.032, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026890", 12.47, 1,    7932.02,  -45.0,    1.1017, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2954357", 12.47, 1,    7931.84,  -45.0,    1.1017, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069438", 12.47, 1,       7961,  -44.7,    1.1058, 2,    3761.75, -175.8,    0.5225, 3,    6706.21,   75.0,   0.93148, 0, 0, 0, 0
"L2785530", 12.47, 1,    7828.77,  -44.8,    1.0874, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2822868", 12.47, 1,    7828.28,  -44.8,    1.0873, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139264", 12.47, 1,    7962.73,  -44.7,     1.106, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827523", 12.47, 3,     7178.4,   82.1,   0.99706, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027087", 12.47, 1,    7805.75,  -45.3,    1.0842, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2726983", 12.47, 1,    7805.52,  -45.3,    1.0842, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2821087", 12.47, 1,    7251.78,  -39.3,    1.0073, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673310", 12.47, 1,    7339.89,  -41.7,    1.0195, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2936212", 12.47, 1,    7239.86,  -39.8,    1.0056, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1142106", 12.47, 2,       3890, -175.2,   0.54031, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2936213", 12.47, 2,    3889.94, -175.2,    0.5403, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027011", 12.47, 1,    7829.02,  -45.3,    1.0874, 2,    3799.63, -176.0,   0.52776, 3,    6714.62,   75.3,   0.93264, 0, 0, 0, 0
"M1209795", 12.47, 3,    7601.58,   82.7,    1.0558, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2746587", 12.47, 3,    6763.86,   75.4,   0.93948, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1147858", 12.47, 3,    6763.52,   75.4,   0.93944, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108378", 12.47, 1,    7257.73,  -39.3,    1.0081, 2,    3672.12, -174.8,   0.51005, 3,    7297.09,   78.5,    1.0135, 0, 0, 0, 0
"M1047809", 12.47, 2,     3712.2, -176.4,   0.51561, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026805", 12.47, 1,    7910.09,  -45.1,    1.0987, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3120502", 12.47, 1,     7909.1,  -45.1,    1.0986, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069526", 12.47, 2,    3828.74, -176.1,    0.5318, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673331", 12.47, 2,    3828.66, -176.1,   0.53179, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108490", 12.47, 1,    7228.28,  -40.1,     1.004, 2,    3672.41, -175.0,   0.51009, 3,    7253.97,   78.2,    1.0076, 0, 0, 0, 0
"M1009805", 12.47, 1,    7869.22,  -45.2,     1.093, 2,    3793.96, -176.2,   0.52697, 3,    6762.56,   75.4,    0.9393, 0, 0, 0, 0
"L3122816", 12.47, 1,    7887.87,  -45.2,    1.0956, 2,    3813.95, -176.2,   0.52975, 3,    6772.75,   75.4,   0.94072, 0, 0, 0, 0
"L3160103", 12.47, 1,    7866.53,  -45.2,    1.0926, 2,    3808.73, -176.1,   0.52902, 3,    6755.76,   75.4,   0.93836, 0, 0, 0, 0
"M1069503", 12.47, 1,    7811.18,  -42.8,     1.085, 2,    3852.34, -175.9,   0.53508, 3,    7164.11,   76.5,   0.99508, 0, 0, 0, 0
"N1134469", 12.47, 1,    7784.74,  -45.4,    1.0813, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089200", 12.47, 1,    7848.41,  -42.0,    1.0901, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3027670", 12.47, 2,    3666.86, -174.8,   0.50932, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691941", 12.47, 3,    6681.78,   75.2,   0.92808, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125960", 12.47, 1,    7335.55,  -38.2,    1.0189, 2,    3688.93, -174.4,   0.51238, 3,    7368.27,   79.0,    1.0234, 0, 0, 0, 0
"N1136367", 12.47, 1,    7792.13,  -43.2,    1.0823, 2,    3848.95, -175.9,   0.53461, 3,    7135.25,   76.3,   0.99107, 0, 0, 0, 0
"M1069515", 12.47, 1,    7786.66,  -43.3,    1.0815, 2,    3847.15, -175.9,   0.53436, 3,    7129.42,   76.2,   0.99026, 0, 0, 0, 0
"M1069131", 12.47, 1,    7281.55,  -42.1,    1.0114, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827534", 12.47, 1,    7281.49,  -42.1,    1.0114, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069530", 12.47, 2,    3828.79, -176.1,   0.53181, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069184", 12.47, 1,     7381.3,  -41.6,    1.0252, 2,    4623.59, -173.8,    0.6422, 3,    7182.02,   82.1,   0.99756, 0, 0, 0, 0
"L3159645", 12.47, 1,    7990.67,  -44.5,    1.1099, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069632", 12.47, 2,    3802.53, -176.2,   0.52816, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P829957", 12.47, 3,    7508.94,   83.9,     1.043, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160863", 12.47, 3,    7497.98,   83.9,    1.0415, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P829963", 12.47, 2,    3882.87, -172.6,   0.53932, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1010014", 12.47, 1,     7778.4,  -45.4,    1.0804, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1137998", 12.47, 3,    6796.17,   75.5,   0.94397, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048199", 12.47, 2,    3702.52, -176.5,   0.51427, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3067478", 12.47, 1,    7278.87,  -39.2,     1.011, 2,     3680.1, -174.7,   0.51116, 3,    7310.44,   78.6,    1.0154, 0, 0, 0, 0
"M1125994", 12.47, 1,    7270.17,  -39.3,    1.0098, 2,    3678.93, -174.8,   0.51099, 3,    7301.69,   78.5,    1.0142, 0, 0, 0, 0
"M1047480", 12.47, 1,    7965.69,  -44.6,    1.1064, 2,    3790.87, -175.7,   0.52654, 3,    6742.49,   75.2,   0.93651, 0, 0, 0, 0
"M1069483", 12.47, 1,    7965.63,  -44.6,    1.1064, 2,    3786.72, -175.7,   0.52597, 3,    6736.64,   75.2,    0.9357, 0, 0, 0, 0
"L2841615", 12.47, 1,    7924.77,  -45.0,    1.1007, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673305", 12.47, 2,    4655.53, -173.6,   0.64664, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047721", 12.47, 1,    7776.43,  -43.3,    1.0801, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026366", 12.47, 1,    7151.97,  -42.2,   0.99339, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104131", 12.47, 1,    7149.89,  -42.2,    0.9931, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973167", 12.47, 1,    7839.71,  -44.8,    1.0889, 2,    3833.21, -175.5,   0.53242, 3,    6707.09,   75.7,    0.9316, 0, 0, 0, 0
"M1027055", 12.47, 1,    7816.51,  -45.3,    1.0857, 2,    3799.34, -176.0,   0.52772, 3,    6703.13,   75.3,   0.93105, 0, 0, 0, 0
"N1134475", 12.47, 1,    7824.22,  -42.6,    1.0868, 2,     3857.7, -175.8,   0.53582, 3,    7181.17,   76.7,   0.99745, 0, 0, 0, 0
"L3067447", 12.47, 1,    7239.88,  -39.8,    1.0056, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108350", 12.47, 3,    7184.72,   80.2,   0.99794, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3139598", 12.47, 2,    4499.01, -174.7,    0.6249, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140829", 12.47, 3,    6695.76,   75.7,   0.93002, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3085397", 12.47, 2,    3717.25, -176.4,   0.51632, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139540", 12.47, 1,    7355.93,  -41.7,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748140", 12.47, 1,    7846.41,  -45.2,    1.0898, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3141412", 12.47, 1,     7846.3,  -45.2,    1.0898, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069619", 12.47, 2,     3808.8, -176.1,   0.52903, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047769", 12.47, 2,     3731.3, -176.4,   0.51827, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197632", 12.47, 2,    3731.17, -176.4,   0.51825, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785524", 12.47, 3,    7165.29,   82.1,   0.99524, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827495", 12.47, 2,    4485.76, -174.7,   0.62306, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991921", 12.47, 3,       7124,   81.4,   0.98951, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710510", 12.47, 3,    7171.24,   81.8,   0.99607, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197628", 12.47, 3,    7171.07,   81.8,   0.99604, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140831", 12.47, 3,    6684.79,   75.7,    0.9285, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136358", 12.47, 3,    7167.74,   76.5,   0.99558, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104119", 12.47, 1,    7965.53,  -44.6,    1.1064, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2842329", 12.47, 3,    7373.58,   79.0,    1.0242, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125961", 12.47, 3,    7367.05,   79.0,    1.0233, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973791", 12.47, 1,     7255.5,  -39.6,    1.0078, 2,    3676.91, -174.8,   0.51071, 3,    7285.54,   78.4,    1.0119, 0, 0, 0, 0
"L3179650", 12.47, 1,    7250.96,  -39.6,    1.0071, 2,    3676.22, -174.8,   0.51062, 3,    7280.37,   78.4,    1.0112, 0, 0, 0, 0
"P860843", 12.47, 3,    7267.66,   80.4,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026961", 12.47, 1,    7849.84,  -45.2,    1.0903, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710516", 12.47, 1,    7849.14,  -45.2,    1.0902, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160864", 12.47, 2,    3803.95, -173.2,   0.52836, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047623", 12.47, 1,    7735.71,  -43.6,    1.0745, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748157", 12.47, 1,    7735.49,  -43.6,    1.0744, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048212", 12.47, 1,    7932.94,  -44.9,    1.1019, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3122824", 12.47, 1,    7151.88,  -42.2,   0.99338, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879089", 12.47, 3,    6683.23,   75.2,   0.92828, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2937757", 12.47, 3,    7411.72,   83.7,    1.0295, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3067448", 12.47, 3,    7411.41,   83.7,    1.0294, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"193-46661", 12.47, 3,    6857.35,   75.6,   0.95247, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069390", 12.47, 1,    7954.29,  -44.7,    1.1048, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897801", 12.47, 1,    7953.56,  -44.7,    1.1047, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108527", 12.47, 2,    3889.85, -175.2,   0.54029, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009650", 12.47, 1,    7826.73,  -44.8,    1.0871, 2,    3832.86, -175.4,   0.53237, 3,    6681.44,   75.7,   0.92804, 0, 0, 0, 0
"E203026", 12.47, 1,    7826.74,  -44.8,    1.0871, 2,    3832.86, -175.4,   0.53237, 3,    6681.44,   75.7,   0.92804, 0, 0, 0, 0
"M1026779", 12.47, 1,    7844.94,  -45.2,    1.0896, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973169", 12.47, 1,    7844.85,  -45.2,    1.0896, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026953", 12.47, 2,    3806.43, -176.1,    0.5287, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"Q14734", 12.47, 1,    7908.41,  -40.8,    1.0985, 2,    3891.81, -175.2,   0.54056, 3,    7296.38,   77.8,    1.0134, 0, 0, 0, 0
"L3197631", 12.47, 1,    7986.41,  -44.5,    1.1093, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748127", 12.47, 1,    7986.34,  -44.5,    1.1093, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209814", 12.47, 1,    7503.35,  -36.4,    1.0422, 2,    5248.55, -164.1,   0.72901, 3,    7349.46,   86.2,    1.0208, 0, 0, 0, 0
"M1209811", 12.47, 1,    7505.28,  -36.1,    1.0425, 2,    5108.64, -164.8,   0.70958, 3,    7381.67,   85.8,    1.0253, 0, 0, 0, 0
"L2729408", 12.47, 2,    3816.17, -176.2,   0.53006, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048228", 12.47, 3,    7159.59,   80.1,   0.99445, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991940", 12.47, 3,    7159.48,   80.1,   0.99443, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108395", 12.47, 1,     7248.9,  -39.3,    1.0069, 2,    3665.48, -174.8,   0.50913, 3,     7286.4,   78.5,    1.0121, 0, 0, 0, 0
"L2728247", 12.47, 1,    7248.83,  -39.3,    1.0068, 2,    3665.37, -174.8,   0.50911, 3,    7286.33,   78.5,    1.0121, 0, 0, 0, 0
"L2804271", 12.47, 2,    3828.96, -176.1,   0.53183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2916234", 12.47, 1,     7789.1,  -44.8,    1.0819, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673316", 12.47, 1,    7126.26,  -40.6,   0.98982, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1138607", 12.47, 1,    7961.82,  -44.7,    1.1059, 2,    3730.11, -175.7,    0.5181, 3,    6658.84,   74.7,    0.9249, 0, 0, 0, 0
"L3159448", 12.47, 1,    7962.52,  -44.7,     1.106, 2,     3729.6, -175.7,   0.51803, 3,    6656.62,   74.6,   0.92459, 0, 0, 0, 0
"L3048890", 12.47, 3,    7360.97,   83.6,    1.0224, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166402", 12.47, 3,    7359.87,   83.6,    1.0223, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3010563", 12.47, 1,    7849.97,  -45.2,    1.0903, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841623", 12.47, 1,    7849.91,  -45.2,    1.0903, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125940", 12.47, 2,    3803.68, -173.2,   0.52832, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991908", 12.47, 1,    7972.11,  -44.4,    1.1073, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3178973", 12.47, 1,    7971.94,  -44.4,    1.1073, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047826", 12.47, 2,     3698.9, -176.5,   0.51377, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047767", 12.47, 2,    3731.37, -176.4,   0.51828, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879068", 12.47, 2,    3728.31, -176.4,   0.51785, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066819", 12.47, 1,    7210.16,  -42.2,    1.0015, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104853", 12.47, 3,    7448.64,   79.9,    1.0346, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"221-311359", 12.47, 1,    7648.86,  -32.1,    1.0624, 2,    3330.92, -177.4,   0.46266, 3,    7868.33,   79.9,    1.0929, 0, 0, 0, 0
"L3234149", 12.47, 1,     7648.5,  -32.1,    1.0624, 2,    3330.83, -177.4,   0.46264, 3,    7867.82,   79.9,    1.0928, 0, 0, 0, 0
"N1139537", 12.47, 1,    7247.22,  -42.2,    1.0066, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673346", 12.47, 1,    7211.48,  -42.2,    1.0017, 2,    4479.57, -174.7,    0.6222, 3,    7134.97,   81.5,   0.99103, 0, 0, 0, 0
"L3254210", 12.47, 3,    7169.78,   81.8,   0.99586, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2955005", 12.47, 2,    3682.87, -174.6,   0.51154, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108372", 12.47, 2,    3682.78, -174.6,   0.51153, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2936268", 12.47, 3,    7601.48,   82.7,    1.0558, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2688692", 12.47, 1,    7208.98,  -40.0,    1.0013, 2,    4185.99, -172.6,   0.58142, 3,    7154.49,   81.4,   0.99374, 0, 0, 0, 0
"M1108286", 12.47, 1,    7207.82,  -40.0,    1.0011, 2,    4187.44, -172.6,   0.58162, 3,    7153.83,   81.4,   0.99365, 0, 0, 0, 0
"L2804247", 12.47, 2,    4362.15, -175.0,   0.60589, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047744", 12.47, 1,    7955.64,  -44.4,     1.105, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3178971", 12.47, 1,    7955.64,  -44.4,     1.105, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3728040", 12.47, 1,    7956.47,  -44.6,    1.1051, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3728041", 12.47, 1,    7956.41,  -44.6,    1.1051, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069509", 12.47, 1,     7808.4,  -42.9,    1.0846, 2,    3851.95, -175.9,   0.53503, 3,    7159.52,   76.5,   0.99444, 0, 0, 0, 0
"L2766738", 12.47, 1,    7805.58,  -43.0,    1.0842, 2,    3851.54, -175.9,   0.53497, 3,    7154.87,   76.4,   0.99379, 0, 0, 0, 0
"L3104128", 12.47, 1,    7153.28,  -40.4,   0.99357, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673315", 12.47, 1,    7152.49,  -40.4,   0.99346, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3047289", 12.47, 1,    7154.33,  -40.4,   0.99372, 2,    4253.88, -172.9,   0.59085, 3,    7123.13,   81.7,   0.98938, 0, 0, 0, 0
"L2785516", 12.47, 2,    4649.85, -173.6,   0.64585, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048963", 12.47, 2,    3803.66, -173.2,   0.52832, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5799561-2_INT", 12.47, 1,    7435.04,  -36.7,    1.0327, 2,    3737.05, -173.8,   0.51907, 3,    7465.11,   79.9,    1.0369, 0, 0, 0, 0
"M1069199", 12.47, 3,     7173.6,   82.1,    0.9964, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785525", 12.47, 3,    7173.46,   82.1,   0.99638, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3198356", 12.47, 3,    7184.48,   80.2,   0.99791, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197641", 12.47, 1,       7921,  -44.6,    1.1002, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973161", 12.47, 1,    7920.68,  -44.6,    1.1002, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E183493", 12.47, 1,    7383.37,  -38.3,    1.0255, 2,    3917.82, -172.3,   0.54417, 3,    7302.06,   80.3,    1.0142, 0, 0, 0, 0
"M1125902", 12.47, 1,    7380.47,  -38.4,    1.0251, 2,    3929.51, -172.2,    0.5458, 3,    7291.88,   80.3,    1.0128, 0, 0, 0, 0
"L3085402", 12.47, 1,    7143.31,  -42.2,   0.99219, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026394", 12.47, 1,    7143.17,  -42.2,   0.99217, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047768", 12.47, 2,    3731.68, -176.4,   0.51832, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827554", 12.47, 2,    3731.55, -176.4,    0.5183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991909", 12.47, 1,    7905.24,  -45.1,     1.098, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026736", 12.47, 2,    3680.94, -176.0,   0.51127, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026986", 12.47, 1,    7842.65,  -45.3,    1.0893, 2,    3802.96, -176.1,   0.52822, 3,    6731.59,   75.3,     0.935, 0, 0, 0, 0
"M1026997", 12.47, 1,    7839.49,  -45.3,    1.0889, 2,    3801.79, -176.1,   0.52806, 3,     6726.7,   75.3,   0.93432, 0, 0, 0, 0
"M4118755", 12.47, 1,    7547.69,  -34.7,    1.0484, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026978", 12.47, 1,    7845.72,  -45.2,    1.0898, 2,     3804.1, -176.1,   0.52838, 3,    6736.32,   75.3,   0.93566, 0, 0, 0, 0
"M1026979", 12.47, 1,    7845.62,  -45.2,    1.0897, 2,    3804.06, -176.1,   0.52837, 3,    6736.17,   75.3,   0.93564, 0, 0, 0, 0
"L3082981", 12.47, 3,    7121.89,   80.1,   0.98921, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235275", 12.47, 1,    7167.23,  -42.2,   0.99551, 2,    4434.77, -174.8,   0.61598, 3,    7127.62,   81.5,   0.99001, 0, 0, 0, 0
"M1026347", 12.47, 1,    7163.35,  -42.2,   0.99497, 2,    4431.47, -174.8,   0.61552, 3,    7128.14,   81.5,   0.99008, 0, 0, 0, 0
"L2915534", 12.47, 1,    7960.86,  -44.7,    1.1057, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710519", 12.47, 1,    7210.54,  -42.2,    1.0015, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026820", 12.47, 1,    7917.81,  -45.0,    1.0998, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3141403", 12.47, 1,    7916.71,  -45.0,    1.0996, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197633", 12.47, 1,    7957.63,  -44.4,    1.1053, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069500", 12.47, 1,    7736.46,  -43.6,    1.0746, 2,    3831.23, -175.9,   0.53215, 3,    7076.51,   76.1,   0.98291, 0, 0, 0, 0
"M1069382", 12.47, 1,    7956.67,  -44.7,    1.1052, 2,    3735.76, -175.8,   0.51889, 3,    6675.95,   74.8,   0.92727, 0, 0, 0, 0
"N1147866", 12.47, 1,    7829.33,  -44.8,    1.0875, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710537", 12.47, 2,    4365.36, -175.0,   0.60634, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026935", 12.47, 2,    3805.96, -176.1,   0.52864, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108364", 12.47, 3,    7150.81,   80.1,   0.99323, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897789", 12.47, 2,    3802.24, -176.2,   0.52812, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026466", 12.47, 2,    4485.75, -174.7,   0.62306, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160878", 12.47, 3,    7242.65,   80.3,     1.006, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2917336", 12.47, 3,    7242.33,   80.3,    1.0059, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026977", 12.47, 1,    7846.97,  -45.2,    1.0899, 2,    3804.59, -176.1,   0.52845, 3,    6738.23,   75.4,   0.93592, 0, 0, 0, 0
"P895082", 12.47, 2,    3890.04, -175.2,   0.54032, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3214112", 12.47, 2,    3684.49, -176.0,   0.51177, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160104", 12.47, 2,    3683.59, -176.0,   0.51164, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973144", 12.47, 3,     7169.7,   82.1,   0.99585, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748152", 12.47, 2,    3804.01, -176.1,   0.52837, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108387", 12.47, 1,    7249.29,  -39.3,    1.0069, 2,    3665.81, -174.8,   0.50917, 3,    7286.98,   78.5,    1.0121, 0, 0, 0, 0
"L2955055", 12.47, 2,    3880.16, -172.6,   0.53894, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991907", 12.47, 1,    7353.19,  -41.7,    1.0213, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047812", 12.47, 2,    3710.72, -176.4,   0.51541, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M4350438", 12.47, 2,    3710.32, -176.4,   0.51535, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1142103", 12.47, 1,    7217.34,  -40.3,    1.0025, 2,    3670.33, -175.0,    0.5098, 3,    7241.05,   78.1,    1.0058, 0, 0, 0, 0
"L3104830", 12.47, 1,     7216.6,  -40.3,    1.0024, 2,    3670.19, -175.0,   0.50978, 3,    7240.18,   78.0,    1.0056, 0, 0, 0, 0
"L3197626", 12.47, 3,    7136.46,   80.1,   0.99124, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047483", 12.47, 1,    7965.81,  -44.6,    1.1064, 2,    3793.73, -175.7,   0.52694, 3,    6746.59,   75.2,   0.93708, 0, 0, 0, 0
"M4277837", 12.47, 1,    7957.87,  -44.7,    1.1053, 2,    3746.71, -175.8,   0.52041, 3,    6688.84,   74.9,   0.92906, 0, 0, 0, 0
"L3160102", 12.47, 1,    7894.49,  -45.2,    1.0965, 2,    3808.93, -176.2,   0.52905, 3,    6777.58,   75.4,   0.94139, 0, 0, 0, 0
"P827514", 12.47, 1,    7892.53,  -45.2,    1.0963, 2,    3806.73, -176.2,   0.52874, 3,    6776.15,   75.4,   0.94119, 0, 0, 0, 0
"L3160793", 12.47, 3,    7320.98,   78.6,    1.0169, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1147860", 12.47, 3,    6768.76,   75.4,   0.94016, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3177881", 12.47, 3,    6768.72,   75.4,   0.94016, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5835167-6_INT", 12.47, 1,    7827.29,  -44.8,    1.0872, 2,    3833.38, -175.5,   0.53245, 3,    6687.96,   75.7,   0.92894, 0, 0, 0, 0
"Q14414", 12.47, 1,    7827.28,  -44.8,    1.0872, 2,    3833.38, -175.5,   0.53245, 3,    6687.95,   75.7,   0.92894, 0, 0, 0, 0
"L3048221", 12.47, 1,    7827.39,  -44.8,    1.0872, 2,    3833.46, -175.5,   0.53246, 3,    6689.05,   75.7,   0.92909, 0, 0, 0, 0
"L2748128", 12.47, 3,     7122.4,   80.1,   0.98928, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2913406", 12.47, 2,    3688.08, -176.0,   0.51227, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069563", 12.47, 1,    7808.56,  -42.8,    1.0846, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136360", 12.47, 1,    7808.52,  -42.8,    1.0846, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166366", 12.47, 1,     7542.8,  -34.4,    1.0477, 2,     3621.2, -174.6,   0.50298, 3,    7664.58,   80.2,    1.0646, 0, 0, 0, 0
"196-29518", 12.47, 1,    7891.67,  -45.2,    1.0961, 2,    3814.97, -176.2,   0.52989, 3,    6775.74,   75.4,   0.94113, 0, 0, 0, 0
"L2805035", 12.47, 1,     7518.9,  -34.8,    1.0444, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026713", 12.47, 1,    7829.04,  -44.8,    1.0874, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991922", 12.47, 1,    7252.76,  -42.2,    1.0074, 2,     4510.9, -174.7,   0.62655, 3,    7153.53,   81.5,   0.99361, 0, 0, 0, 0
"L3104145", 12.47, 2,    3815.31, -176.1,   0.52994, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027013", 12.47, 1,    7825.77,  -45.3,     1.087, 2,    3799.13, -176.0,   0.52769, 3,    6711.31,   75.3,   0.93218, 0, 0, 0, 0
"L3649298", 12.47, 1,     7971.5,  -44.8,    1.1072, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047388", 12.47, 2,    4497.74, -174.7,   0.62472, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048211", 12.47, 1,     7236.3,  -42.2,    1.0051, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766725", 12.47, 3,       6775,   75.6,   0.94103, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673311", 12.47, 1,    7909.67,  -45.1,    1.0986, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3008279", 12.47, 1,    7735.62,  -43.6,    1.0745, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785537", 12.47, 1,     7735.5,  -43.6,    1.0744, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827498", 12.47, 1,    7869.62,  -41.6,    1.0931, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136032", 12.47, 1,    7869.46,  -41.6,     1.093, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009834", 12.47, 2,    3770.64, -176.3,   0.52373, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"221-240991", 12.47, 1,    7826.48,  -44.8,    1.0871, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066817", 12.47, 1,    7825.95,  -44.8,     1.087, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673319", 12.47, 1,    7826.71,  -44.8,    1.0871, 2,    3833.01, -175.4,    0.5324, 3,    6682.89,   75.7,   0.92824, 0, 0, 0, 0
"N1136993", 12.47, 1,    8011.53,  -44.5,    1.1128, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104121", 12.47, 1,    7339.62,  -41.7,    1.0195, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104113", 12.47, 1,    7339.57,  -41.7,    1.0194, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104856", 12.47, 1,    7519.09,  -34.8,    1.0444, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785518", 12.47, 3,    7167.85,   82.1,    0.9956, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108393", 12.47, 1,    7247.67,  -39.3,    1.0067, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069494", 12.47, 3,    6720.88,   75.1,   0.93351, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2745806", 12.47, 3,    6720.75,   75.1,   0.93349, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"193-48013", 12.47, 1,    7960.86,  -44.7,    1.1057, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3157710", 12.47, 2,    3721.42, -176.4,    0.5169, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089176", 12.47, 3,    7105.96,   80.0,     0.987, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089179", 12.47, 3,    7105.26,   80.0,    0.9869, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108257", 12.47, 2,    4644.77, -173.6,   0.64515, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108340", 12.47, 3,    7193.66,   80.2,   0.99918, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2916605", 12.47, 3,    7193.64,   80.2,   0.99918, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"196-29521", 12.47, 2,    3844.48, -176.0,   0.53399, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804245", 12.47, 2,    3768.84, -176.3,   0.52348, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140527", 12.47, 3,    6848.31,   75.6,   0.95121, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254915", 12.47, 2,    3803.63, -173.2,   0.52832, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3727708", 12.47, 1,    7960.37,  -44.6,    1.1057, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160105", 12.47, 3,    7151.15,   82.1,   0.99328, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235251", 12.47, 3,    7151.06,   82.1,   0.99326, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142798", 12.47, 2,    3810.25, -173.2,   0.52923, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142801", 12.47, 2,    3810.17, -173.2,   0.52922, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1010016", 12.47, 1,    7779.67,  -45.4,    1.0806, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3251807", 12.47, 1,    7779.44,  -45.4,    1.0805, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2992657", 12.47, 1,    7406.53,  -37.4,    1.0287, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069597", 12.47, 2,    3800.33, -176.2,   0.52786, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197653", 12.47, 2,    3800.23, -176.2,   0.52784, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991929", 12.47, 2,     3808.7, -176.1,   0.52902, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3949154", 12.47, 1,    7957.29,  -44.6,    1.1052, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2895449", 12.47, 1,     7983.9,  -44.5,    1.1089, 2,    3790.58, -176.1,    0.5265, 3,    6860.38,   75.6,   0.95289, 0, 0, 0, 0
"M1069463", 12.47, 2,     3772.6, -175.8,     0.524, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3086074", 12.47, 3,    7447.91,   79.9,    1.0345, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1138595", 12.47, 2,    3732.68, -175.8,   0.51846, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3036167", 12.47, 2,    3727.22, -175.8,    0.5177, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3143999", 12.47, 1,    7960.88,  -44.7,    1.1057, 2,    3730.79, -175.7,    0.5182, 3,    6661.77,   74.7,    0.9253, 0, 0, 0, 0
"M1069451", 12.47, 3,    7104.08,   80.0,   0.98674, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160115", 12.47, 2,    3827.86, -176.1,   0.53168, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2935567", 12.47, 2,    3827.79, -176.1,   0.53167, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3253570", 12.47, 3,    7412.23,   83.7,    1.0295, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1137989", 12.47, 3,    6864.13,   75.6,   0.95341, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3122814", 12.47, 3,    6864.06,   75.6,    0.9534, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2935556", 12.47, 2,    3805.87, -176.1,   0.52863, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009651", 12.47, 1,    7826.73,  -44.8,    1.0871, 2,    3832.86, -175.4,   0.53237, 3,    6681.44,   75.7,   0.92804, 0, 0, 0, 0
"N1141474", 12.47, 1,    7826.68,  -44.8,    1.0871, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047737", 12.47, 1,    7972.33,  -44.4,    1.1073, 2,    3765.62, -176.2,   0.52303, 3,    6864.15,   75.6,   0.95341, 0, 0, 0, 0
"M1026387", 12.47, 1,    7144.54,  -42.2,   0.99236, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166361", 12.47, 1,    7519.16,  -34.8,    1.0444, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2692661", 12.47, 1,    7519.01,  -34.8,    1.0444, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047522", 12.47, 1,    8061.31,  -44.3,    1.1197, 2,    3864.45, -175.9,   0.53676, 3,    6911.91,   75.7,   0.96005, 0, 0, 0, 0
"N1136664", 12.47, 1,    8061.29,  -44.3,    1.1197, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026320", 12.47, 2,    4401.46, -174.9,   0.61135, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879079", 12.47, 2,    4401.39, -174.9,   0.61134, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047649", 12.47, 1,    8000.92,  -44.5,    1.1113, 2,    3818.71, -176.1,   0.53041, 3,    6860.37,   75.6,   0.95289, 0, 0, 0, 0
"L3216361", 12.47, 2,    3801.74, -176.1,   0.52805, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125913", 12.47, 2,    3882.46, -172.6,   0.53926, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048209", 12.47, 2,    3680.48, -176.0,   0.51121, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2896685", 12.47, 1,    7248.62,  -39.3,    1.0068, 2,    3665.29, -174.8,    0.5091, 3,       7286,   78.5,     1.012, 0, 0, 0, 0
"L2748135", 12.47, 1,    7160.54,  -42.2,   0.99458, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2767409", 12.47, 2,    3810.53, -173.2,   0.52927, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166400", 12.47, 3,    7363.86,   83.6,    1.0228, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047435", 12.47, 1,    7794.86,  -44.8,    1.0827, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2970841", 12.47, 1,    7794.86,  -44.8,    1.0827, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3091052", 12.47, 1,    7774.08,  -44.9,    1.0798, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1137960", 12.47, 1,    7215.62,  -42.2,    1.0022, 2,    4484.41, -174.7,   0.62287, 3,    7137.51,   81.5,   0.99138, 0, 0, 0, 0
"M1047309", 12.47, 1,    7214.52,  -42.2,    1.0021, 2,    4483.12, -174.7,   0.62269, 3,    7136.83,   81.5,   0.99129, 0, 0, 0, 0
"L3215340", 12.47, 1,     7807.1,  -45.3,    1.0844, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"193-51796", 12.47, 1,    7247.67,  -39.3,    1.0067, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069607", 12.47, 2,    3808.89, -176.1,   0.52904, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166398", 12.47, 3,    7370.57,   83.6,    1.0238, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3142050", 12.47, 3,    7370.46,   83.6,    1.0237, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E184626", 12.47, 1,    7489.87,  -35.5,    1.0403, 2,    3669.28, -174.3,   0.50965, 3,    7573.09,   80.0,    1.0519, 0, 0, 0, 0
"M1166377", 12.47, 1,    7488.73,  -35.5,    1.0402, 2,    3670.36, -174.3,    0.5098, 3,    7571.01,   80.0,    1.0516, 0, 0, 0, 0
"L2989432", 12.47, 2,     3711.9, -176.4,   0.51557, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066830", 12.47, 2,    3711.68, -176.4,   0.51554, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209774", 12.47, 1,    7673.42,  -31.7,    1.0658, 2,    3232.19, -178.6,   0.44894, 3,    7922.67,   79.6,    1.1004, 0, 0, 0, 0
"M1026693", 12.47, 2,    3681.44, -176.0,   0.51134, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991916", 12.47, 2,    3681.35, -176.0,   0.51133, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069365", 12.47, 3,    6658.75,   74.7,   0.92488, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235243", 12.47, 3,    6658.57,   74.7,   0.92486, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827502", 12.47, 1,    7965.77,  -44.6,    1.1064, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026970", 12.47, 1,    7848.27,  -45.2,    1.0901, 2,    3805.11, -176.1,   0.52852, 3,    6740.22,   75.4,    0.9362, 0, 0, 0, 0
"L3727712", 12.47, 1,    7960.05,  -44.6,    1.1056, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3236011", 12.47, 2,    3993.19, -171.8,   0.55464, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3198358", 12.47, 2,    3992.73, -171.8,   0.55458, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108316", 12.47, 3,    7265.12,   80.4,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2860486", 12.47, 3,    7142.44,   82.1,   0.99207, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027000", 12.47, 1,    7838.24,  -45.3,    1.0887, 2,    3801.42, -176.1,   0.52801, 3,    6724.74,   75.3,   0.93405, 0, 0, 0, 0
"L2916608", 12.47, 1,    7836.86,  -45.3,    1.0885, 2,    3801.01, -176.1,   0.52795, 3,    6722.56,   75.3,   0.93375, 0, 0, 0, 0
"M1108514", 12.47, 3,    7255.04,   77.4,    1.0077, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673300", 12.47, 2,    4367.19, -175.0,   0.60659, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139255", 12.47, 1,     7959.3,  -44.7,    1.1055, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D6108141-1_INT", 12.47, 1,    8042.32,  -44.4,    1.1171, 2,    3857.04, -175.9,   0.53573, 3,    6889.68,   75.6,   0.95696, 0, 0, 0, 0
"E206209", 12.47, 1,    8042.18,  -44.4,     1.117, 2,    3856.98, -175.9,   0.53572, 3,    6889.54,   75.6,   0.95694, 0, 0, 0, 0
"M1047521", 12.47, 1,    8045.86,  -44.4,    1.1175, 2,    3858.44, -175.9,   0.53593, 3,    6894.06,   75.7,   0.95757, 0, 0, 0, 0
"L3030126", 12.47, 3,    7339.29,   78.8,    1.0194, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254870", 12.47, 3,    7338.96,   78.8,    1.0194, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2915542", 12.47, 1,    7249.07,  -39.3,    1.0069, 2,    3665.67, -174.8,   0.50915, 3,    7286.65,   78.5,    1.0121, 0, 0, 0, 0
"L3085401", 12.47, 1,    8061.27,  -44.3,    1.1197, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3010557", 12.47, 1,    7868.94,  -41.6,     1.093, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254213", 12.47, 1,    7821.22,  -45.3,    1.0863, 2,    3798.85, -176.0,   0.52765, 3,    6706.47,   75.3,   0.93151, 0, 0, 0, 0
"M1069738", 12.47, 2,    3695.82, -176.5,   0.51334, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2690941", 12.47, 2,    3695.69, -176.5,   0.51332, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748839", 12.47, 2,    3880.81, -172.6,   0.53903, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5712486-1_INT", 12.47, 3,     7142.2,   82.1,   0.99203, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E206210", 12.47, 3,     7142.2,   82.1,   0.99203, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2876812", 12.47, 1,    7786.45,  -45.4,    1.0815, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069497", 12.47, 1,    7822.68,  -42.6,    1.0865, 2,    3857.07, -175.8,   0.53574, 3,    7179.13,   76.6,   0.99716, 0, 0, 0, 0
"N1144664", 12.47, 3,    6859.45,   75.6,   0.95276, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3178972", 12.47, 3,    6859.08,   75.6,   0.95271, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1147864", 12.47, 1,    7908.36,  -45.1,    1.0985, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3327097", 12.47, 2,     3700.9, -176.5,   0.51405, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3448661", 12.47, 2,    3700.87, -176.5,   0.51404, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009828", 12.47, 2,    3774.05, -176.3,   0.52421, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766715", 12.47, 2,    3773.99, -176.3,    0.5242, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827561", 12.47, 3,     6695.8,   75.7,   0.93003, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026705", 12.47, 3,    6695.78,   75.7,   0.93003, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827573", 12.47, 2,    3792.23, -176.2,   0.52673, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2972930", 12.47, 1,    8011.48,  -44.5,    1.1128, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879067", 12.47, 1,    7955.57,  -44.4,     1.105, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235252", 12.47, 2,    3721.34, -175.9,   0.51688, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827527", 12.47, 1,    8123.24,  -43.9,    1.1283, 2,    3887.95, -176.0,   0.54003, 3,    6983.51,   75.9,   0.96999, 0, 0, 0, 0
"L2785517", 12.47, 3,     6730.3,   75.2,   0.93482, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"221-559682", 12.47, 3,    6849.83,   75.6,   0.95142, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3082993", 12.47, 1,    7775.05,  -45.4,    1.0799, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3016088", 12.47, 1,    7774.95,  -45.4,    1.0799, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3122821", 12.47, 1,    7966.28,  -44.6,    1.1065, 2,    3805.88, -175.8,   0.52863, 3,    6764.79,   75.4,   0.93961, 0, 0, 0, 0
"D5867591-1_INT", 12.47, 1,    7269.99,  -39.3,    1.0098, 2,    3678.83, -174.8,   0.51098, 3,    7301.62,   78.5,    1.0142, 0, 0, 0, 0
"L2730108", 12.47, 3,    7477.83,   83.9,    1.0387, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1008733", 12.47, 2,    4361.94, -175.0,   0.60586, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026354", 12.47, 1,    7170.48,  -42.2,   0.99596, 2,    4437.66, -174.8,   0.61638, 3,    7127.14,   81.5,   0.98994, 0, 0, 0, 0
"M1026309", 12.47, 2,       4385, -175.0,   0.60907, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804260", 12.47, 2,    4384.62, -175.0,   0.60901, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3085395", 12.47, 1,    7320.73,  -41.9,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026767", 12.47, 1,    7845.93,  -45.2,    1.0898, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3141401", 12.47, 1,    8123.04,  -43.9,    1.1283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104120", 12.47, 2,    4561.82, -174.3,   0.63363, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026896", 12.47, 1,     7911.9,  -45.1,    1.0989, 2,    3825.36, -176.1,   0.53133, 3,     6793.1,   75.5,   0.94354, 0, 0, 0, 0
"P860847", 12.47, 1,    7911.69,  -45.1,    1.0989, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108344", 12.47, 3,    7187.88,   80.2,   0.99838, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108353", 12.47, 3,    7179.07,   80.2,   0.99715, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2763811", 12.47, 3,    6646.96,   74.6,   0.92325, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235256", 12.47, 1,    7290.87,  -42.1,    1.0127, 2,    4537.79, -174.5,   0.63029, 3,    7166.38,   81.5,   0.99539, 0, 0, 0, 0
"M3019248", 12.47, 2,    3772.49, -176.3,   0.52399, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3021569", 12.47, 2,    3772.44, -176.3,   0.52398, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254230", 12.47, 1,    7777.24,  -43.3,    1.0802, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2814529", 12.47, 1,    7832.89,  -44.8,     1.088, 2,    3832.13, -175.5,   0.53227, 3,    6697.95,   75.7,   0.93033, 0, 0, 0, 0
"L2689727", 12.47, 1,    7804.92,  -45.3,    1.0841, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2860484", 12.47, 2,    3731.29, -176.4,   0.51827, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"221-703009", 12.47, 3,    7337.57,   78.8,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3150961", 12.47, 3,    7337.49,   78.8,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2711225", 12.47, 3,    7461.34,   79.6,    1.0364, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3030200", 12.47, 3,    7461.18,   79.6,    1.0363, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1186063", 12.47, 1,    7673.39,  -31.7,    1.0658, 2,     3232.4, -178.6,   0.44897, 3,    7923.15,   79.6,    1.1005, 0, 0, 0, 0
"L2879054", 12.47, 1,    7151.08,  -40.4,   0.99327, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136661", 12.47, 3,       6940,   75.8,   0.96395, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2689691", 12.47, 1,    7858.83,  -45.2,    1.0916, 2,    3795.32, -176.2,   0.52716, 3,     6761.8,   75.4,    0.9392, 0, 0, 0, 0
"N1136353", 12.47, 2,    3848.97, -175.9,   0.53461, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2820535", 12.47, 2,    3848.96, -175.9,   0.53461, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2727795", 12.47, 3,    7174.12,   82.1,   0.99647, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166368", 12.47, 1,    7537.74,  -34.5,     1.047, 2,    3625.71, -174.6,    0.5036, 3,    7656.18,   80.2,    1.0634, 0, 0, 0, 0
"L3086098", 12.47, 1,    7537.58,  -34.5,     1.047, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3030197", 12.47, 1,     7407.5,  -37.1,    1.0289, 2,    3704.14, -174.1,    0.5145, 3,    7449.16,   79.5,    1.0347, 0, 0, 0, 0
"L2822867", 12.47, 2,    3716.67, -175.9,   0.51624, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D6049822-1_INT", 12.47, 1,    7956.44,  -44.7,    1.1051, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047323", 12.47, 1,    7212.09,  -42.2,    1.0017, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089174", 12.47, 3,     7108.4,   80.0,   0.98734, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827501", 12.47, 3,     7107.3,   80.0,   0.98719, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104859", 12.47, 2,    3992.54, -171.8,   0.55455, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3101194", 12.47, 3,    6640.38,   74.6,   0.92233, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2862616", 12.47, 3,    6639.21,   74.6,   0.92217, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069205", 12.47, 3,    7158.04,   82.1,   0.99423, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E182746", 12.47, 1,    7808.68,  -42.8,    1.0846, 2,    3845.87, -176.0,   0.53418, 3,    7167.66,   76.5,   0.99557, 0, 0, 0, 0
"M1010015", 12.47, 1,    7779.04,  -45.4,    1.0805, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066813", 12.47, 2,    3714.41, -175.9,   0.51592, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991910", 12.47, 2,    3711.51, -175.9,   0.51552, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108331", 12.47, 3,    7226.75,   80.3,    1.0038, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785531", 12.47, 1,    7923.12,  -45.0,    1.1005, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3179646", 12.47, 1,    7201.12,  -40.6,    1.0002, 2,    3666.58, -175.1,   0.50928, 3,    7221.26,   77.9,     1.003, 0, 0, 0, 0
"L3066818", 12.47, 2,    4526.57, -174.6,   0.62873, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2954345", 12.47, 3,    6860.21,   75.6,   0.95287, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804255", 12.47, 2,    3784.07, -176.2,    0.5256, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108356", 12.47, 3,    7183.61,   80.2,   0.99778, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2842390", 12.47, 3,    7183.53,   80.2,   0.99777, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P829975", 12.47, 3,    7541.07,   79.9,    1.0474, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160871", 12.47, 3,    7540.98,   79.9,    1.0474, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047338", 12.47, 1,    7236.39,  -42.2,    1.0051, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691953", 12.47, 1,    7236.24,  -42.2,    1.0051, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2767408", 12.47, 3,     7448.3,   79.9,    1.0346, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3728037", 12.47, 1,    7958.67,  -44.6,    1.1054, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P895113", 12.47, 3,    7461.56,   79.6,    1.0364, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166396", 12.47, 3,    7363.94,   83.6,    1.0228, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166399", 12.47, 3,    7362.62,   83.6,    1.0226, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108507", 12.47, 1,    7202.74,  -40.5,    1.0004, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3108449", 12.47, 1,    7202.68,  -40.5,    1.0004, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160109", 12.47, 1,    7975.53,  -44.5,    1.1078, 2,    3827.93, -175.8,   0.53169, 3,    6803.87,   75.6,   0.94504, 0, 0, 0, 0
"P901936", 12.47, 3,    7374.01,   79.0,    1.0242, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108267", 12.47, 2,     4649.9, -173.6,   0.64586, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1145956", 12.47, 1,    7163.33,  -42.2,   0.99497, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2729412", 12.47, 1,    7163.26,  -42.2,   0.99496, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160107", 12.47, 1,    7103.75,  -40.8,   0.98669, 2,    4325.16, -173.2,   0.60075, 3,    7096.15,   82.0,   0.98564, 0, 0, 0, 0
"L2897766", 12.47, 3,    7150.62,   80.1,    0.9932, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026798", 12.47, 1,     7909.6,  -45.1,    1.0986, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2952014", 12.47, 1,    7909.56,  -45.1,    1.0986, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748125", 12.47, 3,    6723.42,   75.1,   0.93387, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673303", 12.47, 3,    6723.32,   75.1,   0.93385, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879753", 12.47, 2,    3880.15, -172.6,   0.53894, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2914324", 12.47, 1,    7911.79,  -45.1,    1.0989, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2876847", 12.47, 2,     3832.2, -175.5,   0.53228, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047787", 12.47, 2,    3723.59, -176.4,    0.5172, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
