Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3, Node4, Magnitude4, Angle4, pu4
"L2691942", 12.47, 2,    4493.28, -174.7,   0.62411, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026393", 12.47, 1,    7142.75,  -42.2,   0.99211, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140821", 12.47, 3,    6701.82,   75.7,   0.93087, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3189188", 12.47, 3,    6701.72,   75.7,   0.93085, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136365", 12.47, 1,    7797.44,  -43.2,     1.083, 2,    3850.45, -175.9,   0.53482, 3,    7141.63,   76.3,   0.99195, 0, 0, 0, 0
"M1069517", 12.47, 1,     7796.2,  -43.2,    1.0829, 2,    3850.28, -175.9,   0.53479, 3,     7139.6,   76.3,   0.99167, 0, 0, 0, 0
"L3254228", 12.47, 2,    3801.39, -176.2,     0.528, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1137956", 12.47, 3,    6734.67,   75.2,   0.93543, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142814", 12.47, 1,    7407.47,  -37.4,    1.0289, 2,    3812.78, -173.1,   0.52959, 3,    7394.66,   80.0,    1.0271, 0, 0, 0, 0
"L3217053", 12.47, 3,    7448.06,   79.9,    1.0345, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026357", 12.47, 1,    7173.57,  -42.2,   0.99639, 2,     4440.4, -174.8,   0.61676, 3,    7126.69,   81.5,   0.98988, 0, 0, 0, 0
"L3178997", 12.47, 3,    7126.24,   81.5,   0.98982, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125903", 12.47, 1,    7380.36,  -38.4,    1.0251, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069488", 12.47, 3,    6723.69,   75.1,    0.9339, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2764412", 12.47, 1,    7803.51,  -45.3,    1.0839, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136030", 12.47, 2,    3734.26, -176.4,   0.51868, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785513", 12.47, 1,     7950.9,  -44.7,    1.1044, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209782", 12.47, 1,    7547.44,  -34.7,    1.0483, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3217056", 12.47, 1,     7547.2,  -34.7,    1.0483, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009827", 12.47, 2,    3772.58, -176.3,     0.524, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069201", 12.47, 3,    7165.21,   82.1,   0.99523, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047406", 12.47, 1,    7777.26,  -44.9,    1.0802, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691947", 12.47, 1,     7777.2,  -44.9,    1.0802, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047766", 12.47, 2,    3733.17, -176.4,   0.51853, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3216344", 12.47, 2,    3732.94, -176.4,    0.5185, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P830058", 12.47, 3,    7664.48,   80.2,    1.0646, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089199", 12.47, 1,    7873.68,  -41.5,    1.0936, 2,    3878.21, -175.4,   0.53867, 3,    7248.67,   77.3,    1.0068, 0, 0, 0, 0
"M1089197", 12.47, 1,    7869.69,  -41.6,    1.0931, 2,    3876.71, -175.4,   0.53846, 3,    7243.33,   77.3,    1.0061, 0, 0, 0, 0
"N1140526", 12.47, 3,    6849.94,   75.6,   0.95144, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3763620", 12.47, 3,    6848.73,   75.5,   0.95127, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2729207", 12.47, 3,    6859.42,   75.6,   0.95276, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"228-961799-3_INT", 12.47, 3,    6859.42,   75.6,   0.95276, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108335", 12.47, 3,    7211.79,   80.2,    1.0017, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027036", 12.47, 2,    3798.23, -176.0,   0.52756, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3010580", 12.47, 2,    3798.21, -176.0,   0.52756, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1010003", 12.47, 1,    7776.55,  -45.4,    1.0801, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P901933", 12.47, 1,    7808.62,  -42.8,    1.0846, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3141394", 12.47, 2,    3889.84, -175.2,   0.54029, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069465", 12.47, 1,    7962.68,  -44.7,     1.106, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104154", 12.47, 3,    7101.32,   80.0,   0.98636, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104155", 12.47, 3,    7101.14,   80.0,   0.98633, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D6047588-1_INT", 12.47, 2,    4484.04, -174.8,   0.62282, 3,    280.214, -174.8,  0.038921, 0, 0, 0, 0, 0, 0, 0, 0
"F739844", 12.47, 2,    4484.04, -174.8,   0.62282, 3,    280.214, -174.8,  0.038921, 0, 0, 0, 0, 0, 0, 0, 0
"L3104130", 12.47, 2,    4398.82, -174.9,   0.61098, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841625", 12.47, 3,    7147.47,   82.1,   0.99277, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3010566", 12.47, 3,    7147.33,   82.1,   0.99275, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027038", 12.47, 2,    3798.39, -176.0,   0.52759, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2935568", 12.47, 2,     3708.6, -176.5,   0.51511, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047293", 12.47, 1,    7184.72,  -42.2,   0.99794, 2,    4451.48, -174.8,    0.6183, 3,       7127,   81.5,   0.98992, 0, 0, 0, 0
"P901905", 12.47, 2,     3799.1, -176.0,   0.52769, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897777", 12.47, 1,    8020.48,  -44.4,     1.114, 2,    3848.38, -175.9,   0.53453, 3,    6862.65,   75.6,    0.9532, 0, 0, 0, 0
"L2860488", 12.47, 2,    4373.28, -175.0,   0.60744, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3122811", 12.47, 1,    7958.37,  -44.7,    1.1054, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897774", 12.47, 2,    3719.51, -175.9,   0.51663, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254211", 12.47, 2,    4500.56, -174.7,   0.62512, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069513", 12.47, 1,    7803.26,  -43.0,    1.0839, 2,    3851.23, -175.9,   0.53493, 3,     7151.1,   76.4,   0.99327, 0, 0, 0, 0
"L2691938", 12.47, 2,    3766.84, -176.3,    0.5232, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804256", 12.47, 1,    7852.19,  -45.2,    1.0906, 2,    3806.09, -176.1,   0.52866, 3,    6744.57,   75.4,    0.9368, 0, 0, 0, 0
"M1047688", 12.47, 1,     7993.8,  -44.5,    1.1103, 2,    3808.58, -176.1,     0.529, 3,    6859.54,   75.6,   0.95277, 0, 0, 0, 0
"L2822863", 12.47, 3,    7105.05,   80.0,   0.98687, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069505", 12.47, 1,    7809.71,  -42.9,    1.0847, 2,    3852.13, -175.9,   0.53505, 3,    7161.67,   76.5,   0.99474, 0, 0, 0, 0
"M1047311", 12.47, 1,    7216.11,  -42.2,    1.0023, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748158", 12.47, 1,    7216.09,  -42.2,    1.0023, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254234", 12.47, 2,    3781.12, -176.3,   0.52519, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P903360", 12.47, 1,    7792.72,  -44.8,    1.0824, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3214064", 12.47, 2,    3781.82, -176.2,   0.52528, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140523", 12.47, 3,     6768.1,   75.6,   0.94007, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766724", 12.47, 3,    6768.06,   75.6,   0.94007, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069554", 12.47, 2,    3827.98, -176.1,    0.5317, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108526", 12.47, 1,    7878.62,  -41.4,    1.0943, 2,    3880.06, -175.4,   0.53893, 3,    7255.27,   77.4,    1.0077, 0, 0, 0, 0
"N1139251", 12.47, 3,    6655.52,   74.6,   0.92443, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3011229", 12.47, 1,    7195.97,  -40.5,    0.9995, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166362", 12.47, 1,     7518.9,  -34.8,    1.0444, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197639", 12.47, 1,    7807.42,  -44.8,    1.0844, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3085391", 12.47, 2,    3727.08, -175.8,   0.51768, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691952", 12.47, 1,    7827.04,  -44.8,    1.0872, 2,    3833.27, -175.5,   0.53243, 3,    6686.21,   75.7,    0.9287, 0, 0, 0, 0
"L2897781", 12.47, 1,    7246.21,  -42.2,    1.0065, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D6049825-1_INT", 12.47, 1,    7214.32,  -42.2,     1.002, 2,    4482.88, -174.7,   0.62266, 3,    7136.71,   81.5,   0.99127, 0, 0, 0, 0
"E182748", 12.47, 1,    7214.28,  -42.2,     1.002, 2,    4482.85, -174.7,   0.62266, 3,    7136.69,   81.5,   0.99127, 0, 0, 0, 0
"L2691950", 12.47, 3,    7170.54,   82.1,   0.99597, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2916609", 12.47, 3,    7170.46,   82.1,   0.99596, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069498", 12.47, 1,    7821.45,  -42.6,    1.0864, 2,    3856.57, -175.8,   0.53567, 3,    7177.52,   76.6,   0.99694, 0, 0, 0, 0
"M1069499", 12.47, 1,    7816.92,  -42.7,    1.0857, 2,    3854.73, -175.8,   0.53541, 3,    7171.53,   76.6,   0.99611, 0, 0, 0, 0
"L3104132", 12.47, 1,    7144.43,  -42.2,   0.99234, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2805034", 12.47, 1,    7476.91,  -35.8,    1.0385, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2822866", 12.47, 1,       7995,  -44.5,    1.1105, 2,     3810.4, -176.1,   0.52926, 3,    6859.77,   75.6,    0.9528, 0, 0, 0, 0
"P827563", 12.47, 2,    3732.99, -175.8,    0.5185, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160100", 12.47, 2,    3709.28, -176.5,   0.51521, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3085390", 12.47, 2,    3709.25, -176.5,    0.5152, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2954361", 12.47, 2,    3801.83, -176.2,   0.52806, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E182744", 12.47, 2,    4362.17, -175.0,   0.60589, 3,    272.598, -175.0,  0.037863, 0, 0, 0, 0, 0, 0, 0, 0
"L2801895", 12.47, 2,    4362.06, -175.0,   0.60588, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691973", 12.47, 1,    7932.14,  -45.0,    1.1018, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047671", 12.47, 1,    7996.37,  -44.5,    1.1107, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026984", 12.47, 1,    7844.15,  -45.2,    1.0895, 2,    3803.51, -176.1,    0.5283, 3,     6733.9,   75.3,   0.93532, 0, 0, 0, 0
"M1209751", 12.47, 2,    39.2361, -174.9, 0.0054498, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827505", 12.47, 3,    6746.53,   75.2,   0.93708, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066829", 12.47, 3,    6680.54,   75.2,   0.92791, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879063", 12.47, 2,    3772.47, -175.8,   0.52399, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140528", 12.47, 1,    7973.62,  -44.8,    1.1075, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3649297", 12.47, 1,    7972.63,  -44.8,    1.1074, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140817", 12.47, 1,    7879.39,  -44.7,    1.0944, 2,    3832.96, -175.6,   0.53239, 3,    6737.84,   75.7,   0.93587, 0, 0, 0, 0
"N1136029", 12.47, 2,    3734.55, -176.4,   0.51872, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136028", 12.47, 1,    7963.25,  -44.4,    1.1061, 2,    3742.55, -176.3,   0.51983, 3,     6869.5,   75.6,   0.95416, 0, 0, 0, 0
"N1139258", 12.47, 3,    6705.96,   75.0,   0.93144, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142875", 12.47, 1,     7386.6,  -37.4,     1.026, 2,    3699.65, -174.2,   0.51387, 3,    7425.45,   79.4,    1.0314, 0, 0, 0, 0
"M1026895", 12.47, 3,    6796.07,   75.5,   0.94396, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2820528", 12.47, 3,    6795.82,   75.5,   0.94392, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1138608", 12.47, 3,    6654.98,   74.6,   0.92436, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048230", 12.47, 3,    7125.49,   81.4,   0.98971, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139260", 12.47, 1,    7961.48,  -44.7,    1.1058, 2,    3765.66, -175.8,   0.52304, 3,    6711.13,   75.0,   0.93216, 0, 0, 0, 0
"L2925506", 12.47, 1,    7961.13,  -44.7,    1.1058, 2,    3762.66, -175.8,   0.52262, 3,    6707.33,   75.0,   0.93163, 0, 0, 0, 0
"L2729434", 12.47, 2,    3801.66, -176.1,   0.52804, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069549", 12.47, 1,    7809.03,  -42.8,    1.0847, 2,    3845.59, -176.0,   0.53414, 3,    7167.82,   76.5,   0.99559, 0, 0, 0, 0
"L2970811", 12.47, 1,    7785.51,  -45.4,    1.0814, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1137988", 12.47, 1,    7972.26,  -44.4,    1.1073, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P829798", 12.47, 1,    7228.25,  -40.1,     1.004, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841621", 12.47, 1,    7976.83,  -44.5,     1.108, 2,    3775.35, -176.2,   0.52439, 3,    6862.31,   75.6,   0.95316, 0, 0, 0, 0
"N1137986", 12.47, 1,    7975.89,  -44.5,    1.1078, 2,     3773.3, -176.2,    0.5241, 3,    6862.68,   75.6,   0.95321, 0, 0, 0, 0
"N1141479", 12.47, 1,    7422.77,  -36.8,     1.031, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3198348", 12.47, 1,    7422.74,  -36.8,     1.031, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2876813", 12.47, 1,    7925.69,  -45.0,    1.1009, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104118", 12.47, 3,    6682.95,   75.2,   0.92824, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748126", 12.47, 3,    6682.78,   75.2,   0.92822, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166394", 12.47, 3,    7370.68,   83.6,    1.0238, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L0247171", 12.47, 2,    4484.01, -174.8,   0.62282, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3179607", 12.47, 2,    3682.69, -174.6,   0.51152, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2861197", 12.47, 3,    7366.78,   79.0,    1.0232, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160896", 12.47, 3,    7366.66,   79.0,    1.0232, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3067506", 12.47, 3,     7662.4,   80.2,    1.0643, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3029497", 12.47, 3,    7116.53,   80.1,   0.98847, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3047073", 12.47, 3,    6653.26,   74.6,   0.92412, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"221-559681", 12.47, 3,    6849.97,   75.6,   0.95144, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104133", 12.47, 1,    7213.84,  -42.2,     1.002, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3122819", 12.47, 3,    7141.97,   82.1,     0.992, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048889", 12.47, 3,    7358.21,   83.6,     1.022, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027068", 12.47, 3,     6681.2,   75.2,     0.928, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235268", 12.47, 3,    6681.01,   75.2,   0.92798, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3008232", 12.47, 2,    3806.42, -176.1,    0.5287, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1149249", 12.47, 3,    7348.17,   83.6,    1.0206, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142808", 12.47, 2,     3811.2, -173.2,   0.52937, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027100", 12.47, 1,    7793.83,  -45.4,    1.0825, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3140238", 12.47, 1,    7793.72,  -45.4,    1.0825, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235257", 12.47, 1,    7928.12,  -45.0,    1.1012, 2,    3835.33, -176.1,   0.53272, 3,    6808.58,   75.5,   0.94569, 0, 0, 0, 0
"L3010564", 12.47, 3,    6697.57,   75.3,   0.93027, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691946", 12.47, 2,    4661.48, -173.6,   0.64747, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3139103", 12.47, 1,    7787.02,  -45.4,    1.0816, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026732", 12.47, 1,    7842.79,  -45.2,    1.0893, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E182723", 12.47, 2,     444.14,   80.0,   0.06169, 3,    7107.21,   80.0,   0.98717, 0, 0, 0, 0, 0, 0, 0, 0
"L3119793", 12.47, 2,    4499.82, -174.7,   0.62501, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047371", 12.47, 2,    4499.65, -174.7,   0.62499, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026807", 12.47, 1,    7947.65,  -44.5,    1.1039, 2,    3832.32, -175.7,    0.5323, 3,    6787.31,   75.6,   0.94274, 0, 0, 0, 0
"N1140521", 12.47, 1,    7946.49,  -44.5,    1.1037, 2,    3832.39, -175.7,   0.53231, 3,    6786.36,   75.6,   0.94261, 0, 0, 0, 0
"L3066807", 12.47, 3,    7136.08,   80.1,   0.99118, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1138606", 12.47, 3,    6659.61,   74.7,     0.925, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069335", 12.47, 3,    6659.54,   74.7,   0.92499, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1142102", 12.47, 1,    7228.19,  -40.1,     1.004, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804956", 12.47, 1,    7228.06,  -40.1,     1.004, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047777", 12.47, 2,    3723.45, -176.4,   0.51718, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254212", 12.47, 2,    4515.58, -174.6,    0.6272, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2820533", 12.47, 1,    7777.14,  -43.3,    1.0802, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879055", 12.47, 3,     7170.7,   82.1,   0.99599, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047434", 12.47, 1,    7794.86,  -44.8,    1.0827, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026665", 12.47, 1,    7829.26,  -44.8,    1.0875, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3232933", 12.47, 1,    7829.26,  -44.8,    1.0875, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104115", 12.47, 2,    4362.65, -175.0,   0.60596, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3086075", 12.47, 2,    27.0831, -175.0, 0.0037618, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108484", 12.47, 1,       7240,  -39.8,    1.0056, 2,     3674.5, -174.9,   0.51038, 3,    7267.73,   78.3,    1.0095, 0, 0, 0, 0
"L2822857", 12.47, 2,    3776.91, -176.3,    0.5246, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104126", 12.47, 3,    7165.31,   82.1,   0.99524, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827542", 12.47, 2,    4484.09, -174.8,   0.62283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209807", 12.47, 1,    7507.66,  -35.9,    1.0428, 2,    4949.18, -165.6,   0.68743, 3,    7419.15,   85.3,    1.0305, 0, 0, 0, 0
"M1209805", 12.47, 1,    7508.55,  -35.8,    1.0429, 2,       4892, -165.9,   0.67949, 3,    7432.78,   85.1,    1.0324, 0, 0, 0, 0
"L2989565", 12.47, 1,    7380.33,  -38.4,    1.0251, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E182733", 12.47, 1,    7858.82,  -45.2,    1.0916, 2,    3795.09, -176.2,   0.52713, 3,    6761.86,   75.4,    0.9392, 0, 0, 0, 0
"L2806553", 12.47, 3,    7395.58,   83.7,    1.0272, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3122813", 12.47, 1,    7280.83,  -42.2,    1.0113, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2729411", 12.47, 1,    7246.21,  -42.2,    1.0065, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2935555", 12.47, 1,    7986.95,  -44.5,    1.1094, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3037453", 12.47, 1,     7914.8,  -45.0,    1.0993, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3215203", 12.47, 1,    7249.26,  -39.3,    1.0069, 2,     3665.8, -174.8,   0.50917, 3,    7286.93,   78.5,    1.0121, 0, 0, 0, 0
"M1026812", 12.47, 1,    7914.79,  -45.0,    1.0993, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3122847", 12.47, 1,     7914.7,  -45.0,    1.0993, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1138594", 12.47, 1,     7841.8,  -44.7,    1.0892, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026679", 12.47, 1,    7835.85,  -44.8,    1.0884, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3141396", 12.47, 3,    6734.55,   75.2,   0.93541, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066808", 12.47, 3,    6734.35,   75.2,   0.93538, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3036170", 12.47, 1,    7827.03,  -44.8,    1.0872, 2,    3833.26, -175.5,   0.53243, 3,    6686.16,   75.7,   0.92869, 0, 0, 0, 0
"N1136362", 12.47, 1,    7808.42,  -42.8,    1.0846, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026773", 12.47, 1,    7906.25,  -45.1,    1.0982, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3195751", 12.47, 1,    7905.98,  -45.1,    1.0981, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026660", 12.47, 1,    7825.98,  -44.8,     1.087, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3085410", 12.47, 2,    3828.47, -176.1,   0.53176, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026670", 12.47, 1,       7827,  -44.8,    1.0871, 2,    3833.24, -175.5,   0.53243, 3,    6685.84,   75.7,   0.92865, 0, 0, 0, 0
"L3178982", 12.47, 1,    7850.62,  -45.2,    1.0904, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125988", 12.47, 1,     7290.3,  -39.0,    1.0126, 2,    3681.49, -174.7,   0.51135, 3,    7321.75,   78.6,     1.017, 0, 0, 0, 0
"L3197636", 12.47, 2,    3720.61, -175.9,   0.51678, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089132", 12.47, 3,    7170.66,   82.1,   0.99599, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2876798", 12.47, 1,    7961.86,  -44.7,    1.1059, 2,    3768.83, -175.8,   0.52348, 3,    6715.16,   75.0,   0.93272, 0, 0, 0, 0
"N1136660", 12.47, 1,    8085.89,  -44.1,    1.1231, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104136", 12.47, 1,    7973.24,  -44.5,    1.1075, 2,    3825.27, -175.8,   0.53132, 3,    6798.29,   75.5,   0.94427, 0, 0, 0, 0
"L3048888", 12.47, 3,    7349.69,   83.6,    1.0209, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5587291-3_INT", 12.47, 1,    7908.73,  -40.8,    1.0985, 2,    3891.98, -175.2,   0.54059, 3,    7296.63,   77.8,    1.0135, 0, 0, 0, 0
"190-8581", 12.47, 1,    7909.12,  -40.8,    1.0986, 2,    3892.17, -175.2,   0.54061, 3,    7297.23,   77.8,    1.0136, 0, 0, 0, 0
"L3197644", 12.47, 1,    7246.27,  -42.2,    1.0065, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009843", 12.47, 2,     3768.2, -176.3,   0.52339, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3251806", 12.47, 2,    3768.17, -176.3,   0.52339, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069516", 12.47, 1,    7799.58,  -43.1,    1.0833, 2,    3850.74, -175.9,   0.53486, 3,    7145.12,   76.3,   0.99244, 0, 0, 0, 0
"L3251830", 12.47, 1,    7794.79,  -44.8,    1.0827, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804249", 12.47, 1,    7253.37,  -39.7,    1.0075, 2,    4130.59, -172.4,   0.57373, 3,    7179.75,   81.1,   0.99725, 0, 0, 0, 0
"L2935557", 12.47, 1,    7909.73,  -45.1,    1.0986, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069250", 12.47, 3,    6652.53,   74.6,   0.92402, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2690868", 12.47, 3,    6652.45,   74.6,   0.92401, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3030204", 12.47, 1,    7595.41,  -33.4,     1.055, 2,    3772.71, -173.1,   0.52402, 3,    7719.75,   81.3,    1.0723, 0, 0, 0, 0
"L3179637", 12.47, 3,    7363.65,   83.6,    1.0228, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108262", 12.47, 2,    4645.26, -173.6,   0.64521, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108261", 12.47, 2,    4645.25, -173.6,   0.64521, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5513564-1_INT", 12.47, 1,    7529.39,  -35.3,    1.0458, 2,    4643.71, -167.2,     0.645, 3,    7491.51,   84.2,    1.0406, 0, 0, 0, 0
"E192201", 12.47, 1,    7528.76,  -35.3,    1.0457, 2,    4640.53, -167.2,   0.64456, 3,    7490.97,   84.2,    1.0405, 0, 0, 0, 0
"R20185", 12.47, 1,    7527.07,  -35.3,    1.0455, 2,    4673.99, -167.0,   0.64921, 3,    7484.44,   84.3,    1.0396, 0, 0, 0, 0
"L3181545", 12.47, 1,    7958.32,  -44.7,    1.1054, 2,    3732.71, -175.8,   0.51846, 3,    6670.54,   74.7,   0.92652, 0, 0, 0, 0
"N1138603", 12.47, 1,    7959.19,  -44.7,    1.1055, 2,    3732.06, -175.8,   0.51837, 3,    6667.59,   74.7,   0.92611, 0, 0, 0, 0
"L3178976", 12.47, 1,    7845.03,  -45.2,    1.0897, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3065665", 12.47, 1,    7201.91,  -40.5,    1.0003, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785514", 12.47, 1,       7952,  -44.7,    1.1045, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710536", 12.47, 1,    7908.25,  -45.1,    1.0984, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2936216", 12.47, 3,    7465.26,   83.9,    1.0369, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026969", 12.47, 2,    3718.54, -176.4,    0.5165, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048231", 12.47, 2,    4483.84, -174.8,   0.62279, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069328", 12.47, 3,    6651.97,   74.6,   0.92394, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D6198039-1_INT", 12.47, 1,    7318.44,  -38.5,    1.0165, 2,     3685.8, -174.5,   0.51195, 3,     7350.3,   78.8,    1.0209, 0, 0, 0, 0
"E206217", 12.47, 1,    7317.99,  -38.5,    1.0165, 2,    3685.59, -174.5,   0.51192, 3,    7350.01,   78.8,    1.0209, 0, 0, 0, 0
"L2879071", 12.47, 2,    3691.45, -176.0,   0.51273, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3029504", 12.47, 2,    3690.02, -176.0,   0.51253, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026796", 12.47, 1,    7934.55,  -44.6,    1.1021, 2,    3832.84, -175.7,   0.53237, 3,    6777.25,   75.6,   0.94134, 0, 0, 0, 0
"P827553", 12.47, 2,    3698.95, -176.5,   0.51378, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804251", 12.47, 1,    7313.03,  -42.0,    1.0158, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069133", 12.47, 1,    7281.42,  -42.1,    1.0114, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2764399", 12.47, 2,    3806.41, -176.1,    0.5287, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P895117", 12.47, 2,    3845.48, -176.0,   0.53413, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2842383", 12.47, 1,    7496.35,  -35.4,    1.0412, 2,    3663.72, -174.3,   0.50888, 3,    7584.22,   80.0,    1.0534, 0, 0, 0, 0
"L2745811", 12.47, 3,     7365.1,   83.6,     1.023, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804252", 12.47, 1,    7142.62,  -42.2,   0.99209, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066815", 12.47, 1,    8024.53,  -44.5,    1.1146, 2,    3849.39, -176.0,   0.53467, 3,    6875.89,   75.6,   0.95504, 0, 0, 0, 0
"P895075", 12.47, 3,    7255.23,   77.4,    1.0077, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710544", 12.47, 1,    7778.27,  -44.9,    1.0804, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140519", 12.47, 1,    7973.47,  -44.5,    1.1075, 2,    3832.19, -175.8,   0.53228, 3,    6807.91,   75.6,    0.9456, 0, 0, 0, 0
"L3160117", 12.47, 2,     3718.4, -176.4,   0.51648, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3029510", 12.47, 2,    3767.73, -176.3,   0.52333, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E182731", 12.47, 2,     4415.8, -174.9,   0.61334, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136658", 12.47, 1,    8123.22,  -43.9,    1.1283, 2,    3887.95, -176.0,   0.54003, 3,    6983.51,   75.9,   0.96999, 0, 0, 0, 0
"L2730149", 12.47, 1,    7270.17,  -39.3,    1.0098, 2,    3678.92, -174.8,   0.51099, 3,    7301.65,   78.5,    1.0142, 0, 0, 0, 0
"L2860500", 12.47, 2,     3719.7, -176.4,   0.51666, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3216347", 12.47, 3,    7180.71,   82.2,   0.99738, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2767341", 12.47, 1,    7311.08,  -38.6,    1.0155, 2,    3684.37, -174.6,   0.51175, 3,    7342.77,   78.8,    1.0199, 0, 0, 0, 0
"E206211", 12.47, 1,    7810.82,  -42.8,    1.0849, 2,    3851.14, -175.9,   0.53491, 3,    7164.82,   76.5,   0.99517, 0, 0, 0, 0
"N1134480", 12.47, 1,    7810.23,  -42.8,    1.0848, 2,    3849.24, -175.9,   0.53465, 3,    7165.99,   76.5,   0.99534, 0, 0, 0, 0
"L3030203", 12.47, 3,    7540.61,   79.9,    1.0474, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879773", 12.47, 1,    7365.85,  -38.8,    1.0231, 2,    3980.48, -171.9,   0.55288, 3,     7253.7,   80.5,    1.0075, 0, 0, 0, 0
"L2804282", 12.47, 3,    7102.01,   80.0,   0.98645, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1137005", 12.47, 1,    7981.31,  -44.5,    1.1086, 2,    3785.17, -176.2,   0.52575, 3,    6861.07,   75.6,   0.95298, 0, 0, 0, 0
"M1047574", 12.47, 1,    7701.11,  -43.8,    1.0697, 2,    3820.02, -175.9,   0.53059, 3,    7038.92,   76.0,   0.97769, 0, 0, 0, 0
"L3225319", 12.47, 2,    4361.89, -175.0,   0.60585, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048201", 12.47, 2,     4361.8, -175.0,   0.60584, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1126025", 12.47, 1,    7191.07,  -40.5,   0.99882, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2823545", 12.47, 1,    7190.94,  -40.5,    0.9988, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160108", 12.47, 2,     3767.9, -176.3,   0.52335, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1134478", 12.47, 1,    7810.17,  -42.8,    1.0848, 2,     3852.2, -175.9,   0.53506, 3,    7162.45,   76.5,   0.99485, 0, 0, 0, 0
"L3029055", 12.47, 2,    3684.41, -174.5,   0.51176, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047577", 12.47, 1,    8004.61,  -44.6,    1.1118, 2,    3845.85, -176.0,   0.53418, 3,    6858.84,   75.6,   0.95268, 0, 0, 0, 0
"M1209797", 12.47, 1,    7542.34,  -34.9,    1.0476, 2,    4455.45, -168.2,   0.61885, 3,    7536.31,   83.6,    1.0468, 0, 0, 0, 0
"L3645811", 12.47, 3,    6846.52,   75.5,   0.95096, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254229", 12.47, 2,    3827.48, -176.1,   0.53163, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710521", 12.47, 1,    7281.37,  -42.1,    1.0114, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009807", 12.47, 1,    7871.21,  -45.2,    1.0933, 2,    3793.67, -176.2,   0.52693, 3,    6762.71,   75.4,   0.93932, 0, 0, 0, 0
"N1136672", 12.47, 3,    6867.15,   75.6,   0.95383, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3253995", 12.47, 3,    6867.14,   75.6,   0.95383, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841638", 12.47, 3,    7165.92,   81.5,   0.99533, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2860492", 12.47, 3,    7165.81,   81.5,   0.99531, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691959", 12.47, 2,    4483.42, -174.8,   0.62274, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973159", 12.47, 1,    7812.71,  -44.8,    1.0852, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2822859", 12.47, 2,     4367.3, -175.0,   0.60661, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973158", 12.47, 3,    7216.57,   82.3,    1.0024, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2674052", 12.47, 3,    7183.54,   80.2,   0.99777, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125990", 12.47, 1,    7284.24,  -39.1,    1.0118, 2,    3680.76, -174.7,   0.51125, 3,    7315.78,   78.6,    1.0161, 0, 0, 0, 0
"N1136366", 12.47, 1,     7796.2,  -43.2,    1.0829, 2,    3850.28, -175.9,   0.53479, 3,    7139.59,   76.3,   0.99167, 0, 0, 0, 0
"L2916620", 12.47, 1,     7796.2,  -43.2,    1.0829, 2,    3850.28, -175.9,   0.53479, 3,    7139.59,   76.3,   0.99167, 0, 0, 0, 0
"M1026472", 12.47, 2,    4485.28, -174.8,   0.62299, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026939", 12.47, 2,    3806.02, -176.1,   0.52865, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104124", 12.47, 2,       3806, -176.1,   0.52864, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3233412", 12.47, 1,    7255.03,  -39.3,    1.0077, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235266", 12.47, 3,    7146.16,   82.1,   0.99258, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235267", 12.47, 3,    6681.61,   75.2,   0.92806, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235248", 12.47, 3,    6702.49,   75.3,   0.93096, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3217064", 12.47, 2,    3810.07, -173.2,   0.52921, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3200222", 12.47, 2,    3810.07, -173.2,   0.52921, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3729297", 12.47, 1,    7964.94,  -44.6,    1.1063, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197625", 12.47, 3,    7255.06,   77.4,    1.0077, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2917333", 12.47, 1,    7507.12,  -35.1,    1.0427, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140516", 12.47, 3,    7107.26,   80.0,   0.98718, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209748", 12.47, 2,     1024.6, -174.7,   0.14231, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3142099", 12.47, 2,    1024.58, -174.7,   0.14231, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2898457", 12.47, 1,    7290.26,  -39.0,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166376", 12.47, 1,       7485,  -35.6,    1.0396, 2,    3673.93, -174.3,    0.5103, 3,    7564.19,   80.0,    1.0506, 0, 0, 0, 0
"L2842384", 12.47, 1,    7484.42,  -35.6,    1.0396, 2,    3674.48, -174.3,   0.51038, 3,    7563.14,   80.0,    1.0505, 0, 0, 0, 0
"L2763407", 12.47, 3,    7410.93,   83.7,    1.0294, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D6023352-1_INT", 12.47, 1,    7490.46,  -35.5,    1.0404, 2,     3669.3, -174.3,   0.50966, 3,    7573.53,   80.0,    1.0519, 0, 0, 0, 0
"M1047750", 12.47, 1,    7955.87,  -44.4,     1.105, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2708293", 12.47, 1,    7955.87,  -44.4,     1.105, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3176656", 12.47, 1,    7979.08,  -44.5,    1.1083, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047548", 12.47, 1,    8020.66,  -44.5,     1.114, 2,    3847.77, -176.0,   0.53444, 3,    6872.67,   75.6,    0.9546, 0, 0, 0, 0
"M1089185", 12.47, 1,    7248.58,  -39.3,    1.0068, 2,    3665.27, -174.8,    0.5091, 3,    7285.93,   78.5,     1.012, 0, 0, 0, 0
"L2748781", 12.47, 1,    7190.99,  -40.5,   0.99881, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026695", 12.47, 1,     7842.6,  -44.7,    1.0893, 2,    3833.77, -175.5,    0.5325, 3,    6711.08,   75.7,   0.93215, 0, 0, 0, 0
"N1140818", 12.47, 1,    7840.12,  -44.7,     1.089, 2,    3833.29, -175.5,   0.53243, 3,    6707.67,   75.7,   0.93168, 0, 0, 0, 0
"L2860501", 12.47, 2,    3732.91, -176.4,   0.51849, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209800", 12.47, 1,    7534.86,  -35.1,    1.0466, 2,    4561.47, -167.6,   0.63358, 3,    7509.61,   83.9,    1.0431, 0, 0, 0, 0
"L2839332", 12.47, 3,    7509.61,   83.9,    1.0431, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2954353", 12.47, 1,    8045.83,  -44.4,    1.1175, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2726974", 12.47, 2,     3802.4, -176.2,   0.52814, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785527", 12.47, 1,    7223.19,  -42.2,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766729", 12.47, 1,    7223.02,  -42.2,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069376", 12.47, 1,    7957.35,  -44.7,    1.1053, 2,    3733.44, -175.8,   0.51857, 3,     6673.8,   74.7,   0.92697, 0, 0, 0, 0
"M1027005", 12.47, 2,    3709.33, -176.5,   0.51522, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3176660", 12.47, 2,    3825.02, -176.1,   0.53129, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125943", 12.47, 3,    7337.59,   78.8,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026874", 12.47, 1,    7910.74,  -45.1,    1.0988, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125969", 12.47, 1,    7313.27,  -38.6,    1.0158, 2,    3684.74, -174.5,    0.5118, 3,    7345.08,   78.8,    1.0202, 0, 0, 0, 0
"L2673343", 12.47, 2,    3714.68, -176.4,   0.51596, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2764436", 12.47, 2,    3714.68, -176.4,   0.51596, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5565090-1_INT", 12.47, 2,    4362.17, -175.0,   0.60589, 3,    272.598, -175.0,  0.037863, 0, 0, 0, 0, 0, 0, 0, 0
"L3029495", 12.47, 2,    4362.25, -175.0,   0.60591, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1134479", 12.47, 1,    7811.07,  -42.8,    1.0849, 2,    3851.98, -175.9,   0.53503, 3,    7164.33,   76.5,   0.99511, 0, 0, 0, 0
"L2823592", 12.47, 1,    7521.89,  -35.4,    1.0448, 2,    4741.29, -166.7,   0.65855, 3,    7469.18,   84.6,    1.0374, 0, 0, 0, 0
"L2933164", 12.47, 1,     7189.9,  -40.1,   0.99866, 2,    4210.05, -172.7,   0.58476, 3,    7143.62,   81.5,   0.99223, 0, 0, 0, 0
"L2992624", 12.47, 1,    7398.31,  -37.8,    1.0276, 2,    3859.74, -172.8,   0.53611, 3,    7353.21,   80.1,    1.0213, 0, 0, 0, 0
"L3232301", 12.47, 3,    6652.35,   74.6,   0.92399, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1010017", 12.47, 1,    7781.39,  -45.4,    1.0808, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2858175", 12.47, 1,     7781.3,  -45.4,    1.0808, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009820", 12.47, 2,    3783.76, -176.2,   0.52555, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3045895", 12.47, 3,    7226.74,   80.3,    1.0038, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841618", 12.47, 1,    7954.19,  -44.7,    1.1048, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209817", 12.47, 1,    7501.74,  -36.6,     1.042, 2,    5372.78, -163.6,   0.74627, 3,    7321.36,   86.6,    1.0169, 0, 0, 0, 0
"L2785547", 12.47, 2,    3687.15, -176.0,   0.51214, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"221-311595", 12.47, 3,    6655.55,   74.6,   0.92444, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"F739841", 12.47, 2,    4485.74, -174.7,   0.62306, 3,     280.32, -174.7,  0.038936, 0, 0, 0, 0, 0, 0, 0, 0
"L0247160", 12.47, 2,    4485.72, -174.7,   0.62306, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3122823", 12.47, 2,    4413.79, -174.9,   0.61306, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048966", 12.47, 3,    7661.91,   80.2,    1.0642, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142810", 12.47, 1,     7407.4,  -37.4,    1.0289, 2,    3811.26, -173.2,   0.52937, 3,    7395.03,   80.0,    1.0272, 0, 0, 0, 0
"M1027109", 12.47, 1,     7788.8,  -45.4,    1.0818, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3101788", 12.47, 1,    7788.39,  -45.4,    1.0818, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P903490", 12.47, 3,    7367.07,   79.0,    1.0233, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2916603", 12.47, 2,    3706.56, -176.5,   0.51483, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160106", 12.47, 1,    7825.19,  -44.8,    1.0869, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5563942-4_INT", 12.47, 1,    7469.04,  -36.0,    1.0374, 2,    3689.35, -174.2,   0.51244, 3,    7534.89,   79.9,    1.0466, 0, 0, 0, 0
"Q16483", 12.47, 1,    7468.45,  -36.0,    1.0373, 2,    3689.32, -174.2,   0.51244, 3,    7534.45,   79.9,    1.0465, 0, 0, 0, 0
"M1069514", 12.47, 1,    7780.17,  -43.3,    1.0806, 2,    3845.02, -175.9,   0.53406, 3,    7122.49,   76.2,   0.98929, 0, 0, 0, 0
"P850083", 12.47, 1,    7248.57,  -39.3,    1.0068, 2,    3665.26, -174.8,    0.5091, 3,    7285.93,   78.5,     1.012, 0, 0, 0, 0
"L3178988", 12.47, 2,    3827.25, -176.1,    0.5316, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3010568", 12.47, 1,    8085.83,  -44.1,    1.1231, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026356", 12.47, 1,    7172.23,  -42.2,    0.9962, 2,    4439.22, -174.8,    0.6166, 3,    7126.89,   81.5,   0.98991, 0, 0, 0, 0
"L2989600", 12.47, 1,    7519.12,  -34.8,    1.0444, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026487", 12.47, 2,    4483.96, -174.8,   0.62281, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069348", 12.47, 3,    6659.38,   74.7,   0.92497, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804248", 12.47, 2,     3709.4, -176.5,   0.51523, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2729413", 12.47, 1,     7939.3,  -44.9,    1.1027, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673314", 12.47, 3,    6779.48,   75.4,   0.94165, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785528", 12.47, 2,    4516.02, -174.6,   0.62726, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897773", 12.47, 1,    7986.76,  -44.5,    1.1093, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3010567", 12.47, 3,    7156.41,   82.1,   0.99401, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991917", 12.47, 2,    4405.78, -174.9,   0.61195, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766730", 12.47, 2,    3795.07, -176.2,   0.52713, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166407", 12.47, 3,    7356.82,   83.6,    1.0218, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1008753", 12.47, 2,    4367.07, -175.0,   0.60657, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047419", 12.47, 1,       7783,  -44.9,     1.081, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089207", 12.47, 1,    7846.07,  -42.1,    1.0898, 2,    3866.94, -175.6,   0.53711, 3,    7210.76,   77.0,    1.0016, 0, 0, 0, 0
"M1047572", 12.47, 1,    8015.41,  -44.5,    1.1133, 2,    3839.89, -176.0,   0.53335, 3,    6868.37,   75.6,     0.954, 0, 0, 0, 0
"M1108329", 12.47, 3,     7226.6,   80.3,    1.0038, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1138599", 12.47, 1,     7957.6,  -44.7,    1.1053, 2,    3733.25, -175.8,   0.51854, 3,    6672.96,   74.7,   0.92686, 0, 0, 0, 0
"L3217057", 12.47, 1,    7547.41,  -34.7,    1.0483, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"193-103041", 12.47, 3,    6846.52,   75.5,   0.95096, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785515", 12.47, 3,    7099.49,   80.0,    0.9861, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069206", 12.47, 3,     7147.9,   82.1,   0.99282, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2729424", 12.47, 1,    7808.47,  -42.8,    1.0846, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2917359", 12.47, 1,    7407.49,  -37.4,    1.0289, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3037538", 12.47, 1,     7915.7,  -45.0,    1.0995, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3027133", 12.47, 1,    7915.66,  -45.0,    1.0995, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197627", 12.47, 3,    7123.61,   80.1,   0.98945, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069187", 12.47, 1,    7343.51,  -41.7,      1.02, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748129", 12.47, 1,     7343.3,  -41.7,      1.02, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D6290228-6_INT", 12.47, 1,     7771.3,  -43.4,    1.0794, 2,    3841.79, -175.9,   0.53361, 3,    7112.65,   76.2,   0.98793, 0, 0, 0, 0
"Q16642", 12.47, 1,    7771.02,  -43.4,    1.0794, 2,    3841.66, -175.9,    0.5336, 3,    7112.43,   76.2,    0.9879, 0, 0, 0, 0
"N1136657", 12.47, 1,    7778.51,  -43.3,    1.0804, 2,    3844.42, -175.9,   0.53398, 3,    7120.65,   76.2,   0.98904, 0, 0, 0, 0
"L3027671", 12.47, 1,    7249.12,  -39.3,    1.0069, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108423", 12.47, 1,     7248.2,  -39.3,    1.0068, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136665", 12.47, 1,    8045.85,  -44.4,    1.1175, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710532", 12.47, 3,    6695.75,   75.7,   0.93002, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785526", 12.47, 2,    4419.08, -174.9,    0.6138, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2857591", 12.47, 1,    7915.63,  -45.0,    1.0995, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841630", 12.47, 3,    7181.63,   82.2,   0.99751, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3312692", 12.47, 1,    7774.87,  -45.4,    1.0799, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069495", 12.47, 1,    7821.97,  -42.6,    1.0865, 2,    3856.79, -175.8,    0.5357, 3,     7178.2,   76.6,   0.99703, 0, 0, 0, 0
"L3179678", 12.47, 1,    7280.19,  -39.5,    1.0112, 2,    4097.25, -172.2,    0.5691, 3,    7195.29,   81.0,   0.99941, 0, 0, 0, 0
"M1149225", 12.47, 2,    3810.66, -173.2,   0.52929, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"R42246", 12.47, 1,    7770.11,  -43.4,    1.0792, 2,    3841.31, -176.0,   0.53355, 3,    7111.54,   76.2,   0.98777, 0, 0, 0, 0
"L3632979", 12.47, 1,    7849.87,  -45.2,    1.0903, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P841985", 12.47, 2,    4499.65, -174.7,   0.62499, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104796", 12.47, 3,    7366.77,   79.0,    1.0232, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1141476", 12.47, 1,    7396.49,  -37.9,    1.0274, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785519", 12.47, 1,    7342.68,  -41.7,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104122", 12.47, 1,    7342.22,  -41.7,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197618", 12.47, 1,     7922.6,  -45.0,    1.1004, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E192258", 12.47, 1,    7673.44,  -31.7,    1.0658, 2,    3232.17, -178.6,   0.44894, 3,    7922.64,   79.6,    1.1004, 0, 0, 0, 0
"D5534970-1_INT", 12.47, 1,    7889.97,  -44.7,    1.0959, 2,    3833.11, -175.6,   0.53241, 3,    6745.69,   75.7,   0.93696, 0, 0, 0, 0
"L2841633", 12.47, 1,    7898.97,  -44.6,    1.0971, 2,     3833.2, -175.6,   0.53242, 3,    6752.36,   75.7,   0.93788, 0, 0, 0, 0
"L3254206", 12.47, 2,    3773.36, -176.3,   0.52411, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1145954", 12.47, 1,    7201.32,  -42.2,    1.0002, 2,    4468.16, -174.7,   0.62062, 3,    7129.42,   81.5,   0.99026, 0, 0, 0, 0
"P827580", 12.47, 1,    7201.31,  -42.2,    1.0002, 2,    4468.15, -174.7,   0.62061, 3,     7129.4,   81.5,   0.99026, 0, 0, 0, 0
"L2955074", 12.47, 1,     7407.5,  -37.5,    1.0289, 2,    3825.82, -173.0,    0.5314, 3,    7383.76,   80.1,    1.0256, 0, 0, 0, 0
"L2970845", 12.47, 2,    3992.46, -171.8,   0.55454, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3010585", 12.47, 1,    7909.68,  -45.1,    1.0986, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2861219", 12.47, 2,    3804.23, -173.2,    0.5284, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104135", 12.47, 1,    7159.74,  -42.2,   0.99447, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254203", 12.47, 2,    3702.46, -176.5,   0.51426, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2954352", 12.47, 3,    7181.57,   82.2,    0.9975, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047400", 12.47, 1,    7774.43,  -44.9,    1.0798, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2842379", 12.47, 1,    7395.82,  -37.9,    1.0273, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2916617", 12.47, 2,    3808.85, -176.1,   0.52904, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136670", 12.47, 1,    8019.89,  -44.5,    1.1139, 2,    3846.62, -176.0,   0.53429, 3,    6872.04,   75.6,   0.95451, 0, 0, 0, 0
"L2766727", 12.47, 2,     4412.5, -174.9,   0.61288, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2727019", 12.47, 1,     7519.2,  -34.8,    1.0444, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2801909", 12.47, 1,    7502.17,  -36.5,     1.042, 2,    5339.54, -163.7,   0.74165, 3,    7328.83,   86.5,     1.018, 0, 0, 0, 0
"M1047831", 12.47, 2,    3701.25, -176.5,   0.51409, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748131", 12.47, 2,    3720.95, -176.4,   0.51683, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2729427", 12.47, 2,    3719.72, -176.4,   0.51666, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766717", 12.47, 3,    7167.77,   82.1,   0.99558, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879064", 12.47, 1,     7356.4,  -41.7,    1.0218, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3195318", 12.47, 2,    4644.82, -173.6,   0.64515, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254204", 12.47, 1,    7964.57,  -44.6,    1.1063, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973148", 12.47, 1,    7848.07,  -42.0,    1.0901, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2801902", 12.47, 2,    3812.55, -176.1,   0.52955, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748146", 12.47, 1,    7346.53,  -41.7,    1.0204, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139549", 12.47, 1,     7802.9,  -44.8,    1.0838, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1138593", 12.47, 1,    7944.46,  -44.9,    1.1035, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197624", 12.47, 2,    3702.68, -176.5,   0.51429, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069558", 12.47, 2,    3827.72, -176.1,   0.53166, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197654", 12.47, 1,    7754.75,  -43.5,    1.0771, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710505", 12.47, 2,    3701.17, -176.5,   0.51408, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879065", 12.47, 2,    4491.72, -174.7,   0.62389, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166358", 12.47, 3,    7664.16,   80.2,    1.0645, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2898522", 12.47, 1,    7518.74,  -34.8,    1.0443, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2992556", 12.47, 3,    7429.33,   83.8,    1.0319, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"196-35813", 12.47, 1,    7974.19,  -44.5,    1.1076, 2,    3832.19, -175.8,   0.53228, 3,    6808.49,   75.6,   0.94568, 0, 0, 0, 0
"L3064514", 12.47, 3,    7350.62,   83.6,     1.021, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3141402", 12.47, 3,    6684.43,   75.7,   0.92845, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2859391", 12.47, 2,    3794.98, -176.2,   0.52711, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2860489", 12.47, 1,    7151.88,  -42.2,   0.99338, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026989", 12.47, 2,    3714.83, -176.4,   0.51598, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209752", 12.47, 2,    536.242, -174.8,  0.074483, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710514", 12.47, 2,    3728.08, -176.4,   0.51782, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2726975", 12.47, 2,    3698.24, -176.5,   0.51368, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3649306", 12.47, 1,    7970.28,  -44.8,    1.1071, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2767407", 12.47, 2,    3882.67, -172.6,   0.53929, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2730107", 12.47, 3,    7283.18,   77.7,    1.0116, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M4113347", 12.47, 1,    7961.56,  -44.7,    1.1058, 2,     3730.3, -175.7,   0.51813, 3,    6659.64,   74.7,   0.92501, 0, 0, 0, 0
"L3216339", 12.47, 2,     4361.8, -175.0,   0.60584, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5472341-1_INT", 12.47, 2,    4485.28, -174.8,   0.62299, 3,    280.291, -174.8,  0.038932, 0, 0, 0, 0, 0, 0, 0, 0
"F739842", 12.47, 2,    4485.27, -174.8,   0.62299, 3,    280.291, -174.8,  0.038932, 0, 0, 0, 0, 0, 0, 0, 0
"L2897792", 12.47, 1,    7779.89,  -43.3,    1.0806, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026800", 12.47, 1,    7940.27,  -44.6,    1.1029, 2,    3832.78, -175.7,   0.53236, 3,    6781.45,   75.6,   0.94193, 0, 0, 0, 0
"M1026797", 12.47, 1,    7934.79,  -44.6,    1.1021, 2,    3832.83, -175.7,   0.53237, 3,    6777.43,   75.6,   0.94137, 0, 0, 0, 0
"L2729407", 12.47, 2,    4497.68, -174.7,   0.62472, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3342743", 12.47, 3,    6847.66,   75.6,   0.95112, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3122818", 12.47, 3,    6770.29,   75.4,   0.94038, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047430", 12.47, 1,    7792.52,  -44.8,    1.0824, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048203", 12.47, 2,    3718.89, -176.4,   0.51654, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2936276", 12.47, 2,    3117.43, -178.8,     0.433, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2860499", 12.47, 2,    3828.32, -176.1,   0.53174, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827564", 12.47, 3,    6659.51,   74.7,   0.92499, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3030205", 12.47, 3,    7664.05,   80.2,    1.0645, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3008248", 12.47, 1,    7784.77,  -45.4,    1.0813, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804250", 12.47, 3,    7187.45,   80.2,   0.99832, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2954354", 12.47, 1,    7210.74,  -42.2,    1.0016, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673321", 12.47, 1,    7210.61,  -42.2,    1.0015, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
