Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3, Node4, Magnitude4, Angle4, pu4
"L3197634", 12.47, 2,    3816.65, -176.2,   0.53012, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3141389", 12.47, 1,    7922.65,  -45.0,    1.1004, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2935559", 12.47, 1,    7142.43,  -42.2,   0.99207, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P895087", 12.47, 1,    7848.59,  -42.0,    1.0901, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254217", 12.47, 1,    7944.22,  -44.6,    1.1034, 2,    3832.52, -175.7,   0.53233, 3,    6784.51,   75.6,   0.94235, 0, 0, 0, 0
"L3101782", 12.47, 1,    7191.18,  -40.5,   0.99884, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2745799", 12.47, 3,    6795.76,   75.5,   0.94391, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3082983", 12.47, 2,    3816.03, -176.1,   0.53004, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691966", 12.47, 2,    3822.04, -176.1,   0.53087, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136368", 12.47, 1,    7779.98,  -43.3,    1.0806, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197642", 12.47, 3,    6686.07,   75.7,   0.92868, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973157", 12.47, 1,    7782.92,  -44.9,     1.081, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2935550", 12.47, 3,    7151.37,   80.1,   0.99331, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5865224-1_INT", 12.47, 2,    4485.74, -174.7,   0.62306, 3,     280.32, -174.7,  0.038936, 0, 0, 0, 0, 0, 0, 0, 0
"L3066821", 12.47, 1,    7846.69,  -45.2,    1.0899, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009691", 12.47, 1,    7846.52,  -45.2,    1.0899, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3178975", 12.47, 2,    3722.93, -176.4,    0.5171, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069518", 12.47, 1,     7796.2,  -43.2,    1.0829, 2,    3850.28, -175.9,   0.53479, 3,     7139.6,   76.3,   0.99167, 0, 0, 0, 0
"L2916618", 12.47, 2,    3802.22, -176.2,   0.52812, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710515", 12.47, 3,    6692.96,   75.3,   0.92964, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235258", 12.47, 1,    7879.37,  -44.7,    1.0944, 2,    3832.94, -175.6,   0.53238, 3,    6737.83,   75.7,   0.93587, 0, 0, 0, 0
"L3141395", 12.47, 3,     6704.1,   75.0,   0.93118, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136997", 12.47, 3,    6860.36,   75.6,   0.95289, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104123", 12.47, 3,    6860.29,   75.6,   0.95288, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3645812", 12.47, 3,    6848.62,   75.5,   0.95126, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"228-1353934-4_INT", 12.47, 3,    6848.62,   75.5,   0.95126, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254214", 12.47, 2,    3685.27, -176.0,   0.51187, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5686080-1_INT", 12.47, 1,    7201.29,  -42.2,    1.0002, 2,    4468.14, -174.7,   0.62061, 3,    7129.38,   81.5,   0.99025, 0, 0, 0, 0
"L2766749", 12.47, 1,    7960.52,  -44.7,    1.1057, 2,    3759.93, -175.8,   0.52224, 3,    6704.25,   75.0,    0.9312, 0, 0, 0, 0
"L2692660", 12.47, 1,    7442.46,  -36.5,    1.0337, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2955076", 12.47, 1,    7442.32,  -36.5,    1.0337, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125979", 12.47, 3,    7366.69,   79.0,    1.0232, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160114", 12.47, 1,    7808.61,  -42.8,    1.0846, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235245", 12.47, 3,    6745.55,   75.2,   0.93694, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026876", 12.47, 1,    7892.33,  -45.2,    1.0962, 2,    3806.51, -176.2,   0.52871, 3,    6776.01,   75.4,   0.94117, 0, 0, 0, 0
"L2785535", 12.47, 2,    3800.28, -176.2,   0.52785, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973150", 12.47, 1,    7775.54,  -43.3,      1.08, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160113", 12.47, 2,    3802.82, -176.2,    0.5282, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710518", 12.47, 1,    7826.64,  -44.8,    1.0871, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3195310", 12.47, 1,    7142.47,  -42.2,   0.99207, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3142098", 12.47, 2,    3880.82, -172.6,   0.53904, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026784", 12.47, 3,    6768.13,   75.6,   0.94008, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897771", 12.47, 2,    3992.41, -171.8,   0.55454, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2917255", 12.47, 3,    7366.52,   79.0,    1.0232, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254215", 12.47, 3,    7141.82,   82.1,   0.99198, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2989571", 12.47, 1,    7776.49,  -45.4,    1.0801, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3179699", 12.47, 2,    4647.59, -173.6,   0.64554, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3029507", 12.47, 2,    4412.46, -174.9,   0.61288, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748124", 12.47, 2,    3696.18, -176.5,   0.51339, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5958866-1_INT", 12.47, 1,     7383.5,  -38.3,    1.0255, 2,    3917.63, -172.3,   0.54415, 3,     7302.2,   80.3,    1.0143, 0, 0, 0, 0
"L2861218", 12.47, 1,    7388.72,  -38.1,    1.0263, 2,    3896.79, -172.5,   0.54125, 3,    7320.39,   80.2,    1.0168, 0, 0, 0, 0
"L0247162", 12.47, 2,    4485.25, -174.8,   0.62299, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2935552", 12.47, 3,    7226.35,   80.3,    1.0037, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3216350", 12.47, 1,    7826.76,  -44.8,    1.0871, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197660", 12.47, 2,     3711.5, -176.4,   0.51552, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026880", 12.47, 1,    7911.17,  -45.1,    1.0988, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2822860", 12.47, 2,    3702.06, -176.5,   0.51421, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3101787", 12.47, 1,    7788.19,  -45.4,    1.0818, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3027132", 12.47, 1,    7788.14,  -45.4,    1.0818, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3179673", 12.47, 3,    7540.52,   79.9,    1.0474, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879092", 12.47, 3,    6681.33,   75.7,   0.92802, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2803199", 12.47, 1,    7251.24,  -39.3,    1.0072, 2,    3666.92, -174.8,   0.50933, 3,    7289.31,   78.5,    1.0125, 0, 0, 0, 0
"L3254208", 12.47, 3,    6724.59,   75.1,   0.93403, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027014", 12.47, 3,    6688.42,   75.3,     0.929, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047433", 12.47, 1,    7794.86,  -44.8,    1.0827, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991905", 12.47, 1,    7956.73,  -44.7,    1.1052, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2935560", 12.47, 3,    6698.54,   75.7,   0.93041, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3085400", 12.47, 3,    7141.37,   82.1,   0.99192, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2764403", 12.47, 1,    7735.99,  -43.6,    1.0745, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108535", 12.47, 1,    7899.93,  -41.0,    1.0973, 2,    3888.31, -175.2,   0.54008, 3,    7284.44,   77.7,    1.0118, 0, 0, 0, 0
"L2785521", 12.47, 3,    6852.37,   75.6,   0.95178, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3216988", 12.47, 2,    3682.68, -174.6,   0.51151, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3649305", 12.47, 1,     7968.6,  -44.8,    1.1068, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2983432", 12.47, 1,    7990.51,  -44.5,    1.1099, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3315860", 12.47, 2,    3772.34, -176.3,   0.52397, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125966", 12.47, 2,     3683.1, -174.6,   0.51157, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2729423", 12.47, 3,    7167.72,   76.5,   0.99558, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D6140776-1_INT", 12.47, 1,    7899.45,  -44.6,    1.0972, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673307", 12.47, 3,    7108.57,   80.0,   0.98736, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2685809", 12.47, 1,    8045.83,  -44.4,    1.1175, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254209", 12.47, 3,    6745.69,   75.2,   0.93696, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2860477", 12.47, 1,    7922.58,  -45.0,    1.1004, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827548", 12.47, 1,    7780.08,  -43.3,    1.0806, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048946", 12.47, 3,    7660.54,   80.2,     1.064, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2839331", 12.47, 1,    7809.84,  -45.3,    1.0848, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973180", 12.47, 2,    3682.65, -176.0,   0.51151, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066806", 12.47, 3,    7150.76,   80.1,   0.99322, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785529", 12.47, 3,    6816.84,   75.5,   0.94684, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3177894", 12.47, 1,    7775.35,  -45.4,      1.08, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2731712", 12.47, 2,    3798.33, -176.0,   0.52758, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2917310", 12.47, 2,    3880.74, -172.6,   0.53903, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5682346-3_INT", 12.47, 1,    7810.83,  -42.8,    1.0849, 2,    3851.18, -175.9,   0.53492, 3,    7164.82,   76.5,   0.99518, 0, 0, 0, 0
"L3085394", 12.47, 3,    7193.49,   80.2,   0.99916, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3236004", 12.47, 3,    7373.67,   79.0,    1.0242, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879066", 12.47, 2,    3718.47, -176.4,   0.51649, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048214", 12.47, 1,    7142.34,  -42.2,   0.99205, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3120504", 12.47, 1,    7777.92,  -45.4,    1.0803, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827537", 12.47, 1,    7835.48,  -44.8,    1.0883, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"228-979371-2_INT", 12.47, 3,    6652.45,   74.6,   0.92401, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785543", 12.47, 2,    3798.15, -176.0,   0.52755, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047837", 12.47, 2,    3702.52, -176.5,   0.51427, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2916602", 12.47, 1,    7848.35,  -42.0,    1.0901, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D6140778-1_INT", 12.47, 2,    4415.83, -174.9,   0.61335, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766748", 12.47, 1,    7911.14,  -45.1,    1.0988, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"REGXFMR_190-8581", 12.47, 1,    7190.49,  -40.8,   0.99874, 2,    3663.38, -175.2,   0.50883, 3,    7207.35,   77.8,    1.0011, 0, 0, 0, 0
"L3104129", 12.47, 1,    8109.02,  -44.0,    1.1263, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027110", 12.47, 1,     7781.3,  -45.4,    1.0808, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3047058", 12.47, 1,    7842.52,  -45.2,    1.0893, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2801949", 12.47, 2,    3798.33, -176.0,   0.52758, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710525", 12.47, 3,    6761.66,   75.4,   0.93918, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197640", 12.47, 3,    6826.78,   75.6,   0.94822, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3010561", 12.47, 1,    7962.61,  -44.7,     1.106, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3141390", 12.47, 2,    4366.92, -175.0,   0.60655, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5746546-1_INT", 12.47, 2,     444.14,   80.0,   0.06169, 3,    7107.22,   80.0,   0.98717, 0, 0, 0, 0, 0, 0, 0, 0
"D5956499-2_INT", 12.47, 1,    7960.23,  -44.7,    1.1057, 2,    3758.86, -175.8,    0.5221, 3,    6703.06,   74.9,   0.93104, 0, 0, 0, 0
"L2823592_CAP", 12.47, 1,     7521.3,  -35.5,    1.0447, 2,    4738.14, -166.7,   0.65812, 3,    7468.68,   84.6,    1.0374, 0, 0, 0, 0
"Q16642_CAP", 12.47, 1,    7770.73,  -43.4,    1.0793, 2,    3841.53, -176.0,   0.53358, 3,    7112.22,   76.2,   0.98787, 0, 0, 0, 0
"Q16483_CAP", 12.47, 1,    7467.87,  -36.0,    1.0373, 2,    3689.29, -174.2,   0.51243, 3,    7534.02,   79.9,    1.0465, 0, 0, 0, 0
"HVMV_SUB_HSB", 115, 1,    64222.9,   -2.9,   0.96728, 2,      63344, -120.4,   0.95404, 3,    66184.6,  119.0,   0.99683, 0, 0, 0, 0
"REGXFMR_HVMV_SUB_LSB", 12.47, 1,    7060.44,  -36.6,   0.98068, 2,    5081.49, -163.3,   0.70581, 3,    6921.25,   86.8,   0.96134, 0, 0, 0, 0
"X2804253A", 0.208, 1,    121.742,  -42.0,    1.0138, 2,    121.749,  138.0,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"X3254213B", 0.208, 1,    62.8985, -176.3,   0.52377, 2,    62.9021,    3.7,    0.5238, 0, 0, 0, 0, 0, 0, 0, 0
"X3216339B", 0.208, 1,    72.1821, -175.4,   0.60107, 2,    72.1863,    4.6,   0.60111, 0, 0, 0, 0, 0, 0, 0, 0
"X2954355A", 0.208, 1,    129.808,  -45.0,    1.0809, 2,    129.815,  135.0,     1.081, 0, 0, 0, 0, 0, 0, 0, 0
"X2861197C", 0.208, 1,    121.978,   78.6,    1.0157, 2,    121.985, -101.4,    1.0158, 0, 0, 0, 0, 0, 0, 0, 0
"X2842379A", 0.208, 1,    122.564,  -38.2,    1.0206, 2,    122.571,  141.8,    1.0207, 0, 0, 0, 0, 0, 0, 0, 0
"X2841636B", 0.208, 1,    72.9716, -175.2,   0.60765, 2,    72.9758,    4.8,   0.60768, 0, 0, 0, 0, 0, 0, 0, 0
"X3047289A", 0.208, 1,    118.514,  -40.7,   0.98688, 2,    118.521,  139.3,   0.98694, 0, 0, 0, 0, 0, 0, 0, 0
"X3047289B", 0.208, 1,    70.4069, -173.2,   0.58629, 2,    70.4109,    6.8,   0.58632, 0, 0, 0, 0, 0, 0, 0, 0
"X3047289C", 0.208, 1,    117.884,   81.3,   0.98164, 2,    117.891,  -98.7,    0.9817, 0, 0, 0, 0, 0, 0, 0, 0
"X3085399C", 0.208, 1,    118.203,   81.7,    0.9843, 2,     118.21,  -98.3,   0.98436, 0, 0, 0, 0, 0, 0, 0, 0
"X3085391B", 0.208, 1,    61.7187, -176.1,   0.51394, 2,    61.7222,    3.9,   0.51397, 0, 0, 0, 0, 0, 0, 0, 0
"X2897778A", 0.208, 1,    118.383,  -42.5,    0.9858, 2,     118.39,  137.5,   0.98586, 0, 0, 0, 0, 0, 0, 0, 0
"X3197647A", 0.208, 1,    130.948,  -44.9,    1.0904, 2,    130.956,  135.1,    1.0905, 0, 0, 0, 0, 0, 0, 0, 0
"X2936275B", 0.208, 1,    35.8331, -176.7,   0.29839, 2,    35.8352,    3.3,   0.29841, 0, 0, 0, 0, 0, 0, 0, 0
"X2729408B", 0.208, 1,    63.1841, -176.5,   0.52614, 2,    63.1878,    3.5,   0.52618, 0, 0, 0, 0, 0, 0, 0, 0
"X2673310A", 0.208, 1,    121.627,  -42.0,    1.0128, 2,    121.634,  138.0,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0
"X3048212A", 0.208, 1,     131.51,  -45.2,    1.0951, 2,    131.517,  134.8,    1.0952, 0, 0, 0, 0, 0, 0, 0, 0
"X3104133A", 0.208, 1,    119.515,  -42.5,   0.99522, 2,    119.522,  137.5,   0.99528, 0, 0, 0, 0, 0, 0, 0, 0
"X2879087A", 0.208, 1,    131.258,  -45.3,     1.093, 2,    131.265,  134.7,    1.0931, 0, 0, 0, 0, 0, 0, 0, 0
"X2710510C", 0.208, 1,    118.698,   81.5,   0.98842, 2,    118.705,  -98.5,   0.98847, 0, 0, 0, 0, 0, 0, 0, 0
"X3122810B", 0.208, 1,    61.3539, -176.8,    0.5109, 2,    61.3574,    3.2,   0.51093, 0, 0, 0, 0, 0, 0, 0, 0
"X2954352C", 0.208, 1,    118.869,   81.8,   0.98984, 2,    118.876,  -98.2,    0.9899, 0, 0, 0, 0, 0, 0, 0, 0
"X2729411A", 0.208, 1,    120.059,  -42.5,   0.99975, 2,    120.066,  137.5,   0.99981, 0, 0, 0, 0, 0, 0, 0, 0
"X3178971A", 0.208, 1,    131.888,  -44.7,    1.0982, 2,    131.895,  135.3,    1.0983, 0, 0, 0, 0, 0, 0, 0, 0
"X3254234B", 0.208, 1,    62.6062, -176.6,   0.52133, 2,    62.6098,    3.4,   0.52136, 0, 0, 0, 0, 0, 0, 0, 0
"X_293471A", 0.208, 1,    119.303,  -42.5,   0.99346, 2,     119.31,  137.5,   0.99352, 0, 0, 0, 0, 0, 0, 0, 0
"X_293471B", 0.208, 1,    73.9348, -175.1,   0.61567, 2,    73.9391,    4.9,    0.6157, 0, 0, 0, 0, 0, 0, 0, 0
"X_293471C", 0.208, 1,    117.992,   81.1,   0.98254, 2,    117.999,  -98.9,    0.9826, 0, 0, 0, 0, 0, 0, 0, 0
"X2860482A", 0.208, 1,    132.051,  -44.9,    1.0996, 2,    132.059,  135.1,    1.0997, 0, 0, 0, 0, 0, 0, 0, 0
"X2763811C", 0.208, 1,    109.882,   74.2,   0.91501, 2,    109.889, -105.8,   0.91506, 0, 0, 0, 0, 0, 0, 0, 0
"X3251799A", 0.208, 1,    122.036,  -38.0,    1.0162, 2,    122.043,  142.0,    1.0163, 0, 0, 0, 0, 0, 0, 0, 0
"X2898526C", 0.208, 1,     120.21,   80.1,     1.001, 2,    120.217,  -99.9,    1.0011, 0, 0, 0, 0, 0, 0, 0, 0
"X2897780B", 0.208, 1,    74.3793, -175.0,   0.61937, 2,    74.3836,    5.0,    0.6194, 0, 0, 0, 0, 0, 0, 0, 0
"X3027124C", 0.208, 1,    121.939,   83.3,    1.0154, 2,    121.947,  -96.7,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"X2954361B", 0.208, 1,    62.9478, -176.5,   0.52418, 2,    62.9514,    3.5,   0.52421, 0, 0, 0, 0, 0, 0, 0, 0
"X2745811C", 0.208, 1,    121.948,   83.3,    1.0155, 2,    121.955,  -96.7,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"X2841633A", 0.208, 1,    130.949,  -44.9,    1.0904, 2,    130.957,  135.1,    1.0905, 0, 0, 0, 0, 0, 0, 0, 0
"X2917359A", 0.208, 1,    122.762,  -37.7,    1.0223, 2,    122.769,  142.3,    1.0223, 0, 0, 0, 0, 0, 0, 0, 0
"X2748158A", 0.208, 1,    119.554,  -42.5,   0.99555, 2,    119.561,  137.5,    0.9956, 0, 0, 0, 0, 0, 0, 0, 0
"X2955047A", 0.208, 1,    119.348,  -40.8,   0.99383, 2,    119.354,  139.2,   0.99388, 0, 0, 0, 0, 0, 0, 0, 0
"X3122837C", 0.208, 1,    111.823,   75.0,   0.93117, 2,    111.829, -105.0,   0.93122, 0, 0, 0, 0, 0, 0, 0, 0
"X2804269B", 0.208, 1,    62.9591, -176.5,   0.52427, 2,    62.9627,    3.5,    0.5243, 0, 0, 0, 0, 0, 0, 0, 0
"X3157708C", 0.208, 1,    112.918,   75.3,   0.94029, 2,    112.925, -104.7,   0.94035, 0, 0, 0, 0, 0, 0, 0, 0
"X3179682C", 0.208, 1,    120.312,   80.0,    1.0019, 2,    120.319, -100.0,    1.0019, 0, 0, 0, 0, 0, 0, 0, 0
"X2822877B", 0.208, 1,    61.8372, -176.1,   0.51493, 2,    61.8407,    3.9,   0.51496, 0, 0, 0, 0, 0, 0, 0, 0
"X3141393C", 0.208, 1,    119.206,   76.5,   0.99265, 2,    119.213, -103.5,    0.9927, 0, 0, 0, 0, 0, 0, 0, 0
"X2897801A", 0.208, 1,    131.856,  -45.0,     1.098, 2,    131.863,  135.0,     1.098, 0, 0, 0, 0, 0, 0, 0, 0
"X3217056A", 0.208, 1,    125.099,  -34.9,    1.0417, 2,    125.106,  145.1,    1.0418, 0, 0, 0, 0, 0, 0, 0, 0
"X2936270A", 0.208, 1,    125.124,  -34.9,    1.0419, 2,    125.132,  145.1,     1.042, 0, 0, 0, 0, 0, 0, 0, 0
"X3235249A", 0.208, 1,    131.416,  -45.2,    1.0943, 2,    131.423,  134.8,    1.0944, 0, 0, 0, 0, 0, 0, 0, 0
"X3217052C", 0.208, 1,    123.336,   79.6,     1.027, 2,    123.344, -100.4,    1.0271, 0, 0, 0, 0, 0, 0, 0, 0
"X2916598A", 0.208, 1,    131.509,  -45.2,    1.0951, 2,    131.517,  134.8,    1.0952, 0, 0, 0, 0, 0, 0, 0, 0
"X3048206A", 0.208, 1,    121.548,  -42.1,    1.0121, 2,    121.555,  137.9,    1.0122, 0, 0, 0, 0, 0, 0, 0, 0
"X3141402C", 0.208, 1,    110.523,   75.3,   0.92034, 2,    110.529, -104.7,   0.92039, 0, 0, 0, 0, 0, 0, 0, 0
"X3235256A", 0.208, 1,    120.807,  -42.4,     1.006, 2,    120.814,  137.6,     1.006, 0, 0, 0, 0, 0, 0, 0, 0
"X3178973A", 0.208, 1,    132.159,  -44.7,    1.1005, 2,    132.166,  135.3,    1.1006, 0, 0, 0, 0, 0, 0, 0, 0
"X3197654A", 0.208, 1,    128.558,  -43.8,    1.0705, 2,    128.566,  136.2,    1.0706, 0, 0, 0, 0, 0, 0, 0, 0
"X3066809C", 0.208, 1,    111.246,   74.8,   0.92636, 2,    111.252, -105.2,   0.92641, 0, 0, 0, 0, 0, 0, 0, 0
"X2766742B", 0.208, 1,    62.6939, -176.6,   0.52206, 2,    62.6975,    3.4,   0.52209, 0, 0, 0, 0, 0, 0, 0, 0
"X2991908A", 0.208, 1,     132.16,  -44.7,    1.1005, 2,    132.168,  135.3,    1.1006, 0, 0, 0, 0, 0, 0, 0, 0
"X3065750B", 0.208, 1,    61.1931, -176.8,   0.50957, 2,    61.1967,    3.2,   0.50959, 0, 0, 0, 0, 0, 0, 0, 0
"X3085401A", 0.208, 1,    133.641,  -44.5,    1.1129, 2,    133.649,  135.5,    1.1129, 0, 0, 0, 0, 0, 0, 0, 0
"X2729413A", 0.208, 1,    131.617,  -45.2,     1.096, 2,    131.624,  134.8,    1.0961, 0, 0, 0, 0, 0, 0, 0, 0
"X3254915B", 0.208, 1,    62.9737, -173.5,   0.52439, 2,    62.9773,    6.5,   0.52442, 0, 0, 0, 0, 0, 0, 0, 0
"X2748131B", 0.208, 1,    61.6124, -176.7,   0.51306, 2,     61.616,    3.3,   0.51309, 0, 0, 0, 0, 0, 0, 0, 0
"X3066810C", 0.208, 1,    110.879,   74.6,    0.9233, 2,    110.885, -105.4,   0.92336, 0, 0, 0, 0, 0, 0, 0, 0
"X2973146B", 0.208, 1,    62.3607, -176.6,   0.51929, 2,    62.3643,    3.4,   0.51932, 0, 0, 0, 0, 0, 0, 0, 0
"X2973180B", 0.208, 1,    60.9823, -176.3,   0.50781, 2,    60.9859,    3.7,   0.50784, 0, 0, 0, 0, 0, 0, 0, 0
"X2973167B", 0.208, 1,    63.4635, -175.8,   0.52847, 2,    63.4672,    4.2,    0.5285, 0, 0, 0, 0, 0, 0, 0, 0
"X2841621C", 0.208, 1,     113.51,   75.2,   0.94522, 2,    113.517, -104.8,   0.94527, 0, 0, 0, 0, 0, 0, 0, 0
"X3123509C", 0.208, 1,    131.241,   79.3,    1.0929, 2,    131.248, -100.7,    1.0929, 0, 0, 0, 0, 0, 0, 0, 0
"X2841627A", 0.208, 1,      128.9,  -45.1,    1.0734, 2,    128.907,  134.9,    1.0734, 0, 0, 0, 0, 0, 0, 0, 0
"X3235250B", 0.208, 1,    61.2928, -176.2,    0.5104, 2,    61.2964,    3.8,   0.51042, 0, 0, 0, 0, 0, 0, 0, 0
"X3728037A", 0.208, 1,    131.939,  -44.9,    1.0987, 2,    131.946,  135.1,    1.0987, 0, 0, 0, 0, 0, 0, 0, 0
"X3142078B", 0.208, 1,    76.8321, -174.0,   0.63979, 2,    76.8366,    6.0,   0.63983, 0, 0, 0, 0, 0, 0, 0, 0
"X2879066B", 0.208, 1,    61.5714, -176.7,   0.51272, 2,     61.575,    3.3,   0.51274, 0, 0, 0, 0, 0, 0, 0, 0
"X3235254C", 0.208, 1,    113.065,   75.2,   0.94151, 2,    113.072, -104.8,   0.94157, 0, 0, 0, 0, 0, 0, 0, 0
"X2917330A", 0.208, 1,    122.738,  -37.7,    1.0221, 2,    122.745,  142.3,    1.0221, 0, 0, 0, 0, 0, 0, 0, 0
"X2914323B", 0.208, 1,    62.8397, -176.5,   0.52328, 2,    62.8433,    3.5,   0.52331, 0, 0, 0, 0, 0, 0, 0, 0
"X3197640C", 0.208, 1,    112.916,   75.3,   0.94027, 2,    112.923, -104.7,   0.94032, 0, 0, 0, 0, 0, 0, 0, 0
"X3179673C", 0.208, 1,    124.892,   79.6,      1.04, 2,    124.899, -100.4,    1.0401, 0, 0, 0, 0, 0, 0, 0, 0
"X3048228C", 0.208, 1,      118.5,   79.8,   0.98677, 2,    118.507, -100.2,   0.98683, 0, 0, 0, 0, 0, 0, 0, 0
"X3104126C", 0.208, 1,    118.598,   81.8,   0.98759, 2,    118.605,  -98.2,   0.98765, 0, 0, 0, 0, 0, 0, 0, 0
"X2990098A", 0.208, 1,    120.128,  -39.6,    1.0003, 2,    120.135,  140.4,    1.0004, 0, 0, 0, 0, 0, 0, 0, 0
"X2879067A", 0.208, 1,    131.887,  -44.7,    1.0982, 2,    131.895,  135.3,    1.0983, 0, 0, 0, 0, 0, 0, 0, 0
"X3176656A", 0.208, 1,    132.277,  -44.7,    1.1015, 2,    132.285,  135.3,    1.1016, 0, 0, 0, 0, 0, 0, 0, 0
"X2710532C", 0.208, 1,    110.715,   75.3,   0.92195, 2,    110.722, -104.7,     0.922, 0, 0, 0, 0, 0, 0, 0, 0
"X3160115B", 0.208, 1,    63.3808, -176.4,   0.52778, 2,    63.3845,    3.6,   0.52781, 0, 0, 0, 0, 0, 0, 0, 0
"X3103822C", 0.208, 1,    113.568,   75.2,    0.9457, 2,    113.574, -104.8,   0.94575, 0, 0, 0, 0, 0, 0, 0, 0
"X2805034A", 0.208, 1,    123.925,  -36.1,    1.0319, 2,    123.932,  143.9,     1.032, 0, 0, 0, 0, 0, 0, 0, 0
"X3157167A", 0.208, 1,    130.448,  -41.9,    1.0863, 2,    130.455,  138.1,    1.0863, 0, 0, 0, 0, 0, 0, 0, 0
"X2916620A", 0.208, 1,    129.243,  -43.4,    1.0762, 2,    129.251,  136.6,    1.0763, 0, 0, 0, 0, 0, 0, 0, 0
"X2916620B", 0.208, 1,    63.7446, -176.2,   0.53081, 2,    63.7483,    3.8,   0.53084, 0, 0, 0, 0, 0, 0, 0, 0
"X2916620C", 0.208, 1,    118.167,   76.0,   0.98399, 2,    118.174, -104.0,   0.98405, 0, 0, 0, 0, 0, 0, 0, 0
"X3027132A", 0.208, 1,    129.111,  -45.6,    1.0751, 2,    129.118,  134.4,    1.0752, 0, 0, 0, 0, 0, 0, 0, 0
"X2822862C", 0.208, 1,    118.355,   79.8,   0.98556, 2,    118.362, -100.2,   0.98562, 0, 0, 0, 0, 0, 0, 0, 0
"X2937757C", 0.208, 1,     122.73,   83.4,     1.022, 2,    122.737,  -96.6,    1.0221, 0, 0, 0, 0, 0, 0, 0, 0
"X2860483B", 0.208, 1,     61.571, -176.7,   0.51271, 2,    61.5746,    3.3,   0.51274, 0, 0, 0, 0, 0, 0, 0, 0
"X3048210A", 0.208, 1,    118.413,  -42.5,   0.98605, 2,     118.42,  137.5,   0.98611, 0, 0, 0, 0, 0, 0, 0, 0
"X3312692A", 0.208, 1,    128.892,  -45.7,    1.0733, 2,    128.899,  134.3,    1.0734, 0, 0, 0, 0, 0, 0, 0, 0
"X3251854A", 0.208, 1,    129.441,  -43.1,    1.0779, 2,    129.449,  136.9,    1.0779, 0, 0, 0, 0, 0, 0, 0, 0
"X3085398B", 0.208, 1,    63.1722, -176.5,   0.52605, 2,    63.1759,    3.5,   0.52608, 0, 0, 0, 0, 0, 0, 0, 0
"X3254207A", 0.208, 1,    131.888,  -45.0,    1.0983, 2,    131.895,  135.0,    1.0983, 0, 0, 0, 0, 0, 0, 0, 0
"X2729424A", 0.208, 1,    129.448,  -43.1,    1.0779, 2,    129.455,  136.9,     1.078, 0, 0, 0, 0, 0, 0, 0, 0
"X3066816A", 0.208, 1,    129.756,  -45.0,    1.0805, 2,    129.764,  135.0,    1.0806, 0, 0, 0, 0, 0, 0, 0, 0
"X2785518C", 0.208, 1,    118.641,   81.8,   0.98794, 2,    118.648,  -98.2,     0.988, 0, 0, 0, 0, 0, 0, 0, 0
"X3029503C", 0.208, 1,     118.65,   81.8,   0.98802, 2,    118.657,  -98.2,   0.98807, 0, 0, 0, 0, 0, 0, 0, 0
"X2748140A", 0.208, 1,    130.078,  -45.5,    1.0832, 2,    130.085,  134.5,    1.0832, 0, 0, 0, 0, 0, 0, 0, 0
"X2891575C", 0.208, 1,     121.61,   83.3,    1.0127, 2,    121.617,  -96.7,    1.0127, 0, 0, 0, 0, 0, 0, 0, 0
"X2842329C", 0.208, 1,    122.092,   78.7,    1.0167, 2,    122.099, -101.3,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0
"X3254212B", 0.208, 1,    74.7206, -175.0,   0.62221, 2,    74.7249,    5.0,   0.62225, 0, 0, 0, 0, 0, 0, 0, 0
"X3198348A", 0.208, 1,    123.013,  -37.1,    1.0244, 2,     123.02,  142.9,    1.0244, 0, 0, 0, 0, 0, 0, 0, 0
"X3178979C", 0.208, 1,     115.27,   75.5,   0.95987, 2,    115.277, -104.5,   0.95993, 0, 0, 0, 0, 0, 0, 0, 0
"X2879054A", 0.208, 1,    118.462,  -40.7,   0.98646, 2,    118.469,  139.3,   0.98651, 0, 0, 0, 0, 0, 0, 0, 0
"X3085388B", 0.208, 1,    72.2617, -175.4,   0.60174, 2,    72.2659,    4.6,   0.60177, 0, 0, 0, 0, 0, 0, 0, 0
"X2991914C", 0.208, 1,    112.526,   75.3,   0.93703, 2,    112.533, -104.7,   0.93708, 0, 0, 0, 0, 0, 0, 0, 0
"X2785534B", 0.208, 1,    63.6664, -176.3,   0.53016, 2,      63.67,    3.7,   0.53019, 0, 0, 0, 0, 0, 0, 0, 0
"X3122835B", 0.208, 1,     63.122, -176.4,   0.52563, 2,    63.1256,    3.5,   0.52566, 0, 0, 0, 0, 0, 0, 0, 0
"X3085395A", 0.208, 1,    121.308,  -42.2,    1.0102, 2,    121.315,  137.8,    1.0102, 0, 0, 0, 0, 0, 0, 0, 0
"X2879064A", 0.208, 1,    121.904,  -42.0,    1.0151, 2,    121.911,  138.0,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0
"X3066814B", 0.208, 1,    63.7951, -176.2,   0.53123, 2,    63.7988,    3.8,   0.53126, 0, 0, 0, 0, 0, 0, 0, 0
"X2821087A", 0.208, 1,    120.145,  -39.6,    1.0005, 2,    120.152,  140.4,    1.0005, 0, 0, 0, 0, 0, 0, 0, 0
"X2860479B", 0.208, 1,    62.4324, -176.6,   0.51988, 2,     62.436,    3.4,   0.51991, 0, 0, 0, 0, 0, 0, 0, 0
"X3728042A", 0.208, 1,    131.912,  -44.9,    1.0984, 2,    131.919,  135.1,    1.0985, 0, 0, 0, 0, 0, 0, 0, 0
"X2935557A", 0.208, 1,    131.129,  -45.4,    1.0919, 2,    131.137,  134.6,     1.092, 0, 0, 0, 0, 0, 0, 0, 0
"X2822864C", 0.208, 1,    119.062,   79.9,   0.99145, 2,    119.068, -100.1,    0.9915, 0, 0, 0, 0, 0, 0, 0, 0
"X3235247A", 0.208, 1,    130.105,  -45.5,    1.0834, 2,    130.113,  134.5,    1.0835, 0, 0, 0, 0, 0, 0, 0, 0
"X3251807A", 0.208, 1,    128.968,  -45.6,    1.0739, 2,    128.975,  134.3,     1.074, 0, 0, 0, 0, 0, 0, 0, 0
"X2804282C", 0.208, 1,    117.536,   79.7,   0.97874, 2,    117.543, -100.3,    0.9788, 0, 0, 0, 0, 0, 0, 0, 0
"X2935560C", 0.208, 1,    110.762,   75.3,   0.92233, 2,    110.768, -104.7,   0.92239, 0, 0, 0, 0, 0, 0, 0, 0
"X3104145B", 0.208, 1,    63.1683, -176.4,   0.52601, 2,     63.172,    3.6,   0.52604, 0, 0, 0, 0, 0, 0, 0, 0
"X3086078A", 0.208, 1,    125.116,  -34.9,    1.0419, 2,    125.124,  145.1,    1.0419, 0, 0, 0, 0, 0, 0, 0, 0
"X2860477A", 0.208, 1,    131.339,  -45.2,    1.0937, 2,    131.347,  134.8,    1.0937, 0, 0, 0, 0, 0, 0, 0, 0
"X3645811C", 0.208, 1,    113.235,   75.2,   0.94293, 2,    113.242, -104.8,   0.94298, 0, 0, 0, 0, 0, 0, 0, 0
"X3102793B", 0.208, 1,    63.0599, -176.5,   0.52511, 2,    63.0635,    3.5,   0.52514, 0, 0, 0, 0, 0, 0, 0, 0
"X2991910B", 0.208, 1,    61.4568, -176.2,   0.51176, 2,    61.4603,    3.8,   0.51179, 0, 0, 0, 0, 0, 0, 0, 0
"X2710511A", 0.208, 1,     132.56,  -44.7,    1.1039, 2,    132.568,  135.2,    1.1039, 0, 0, 0, 0, 0, 0, 0, 0
"X2860486C", 0.208, 1,    118.214,   81.7,   0.98439, 2,    118.221,  -98.3,   0.98445, 0, 0, 0, 0, 0, 0, 0, 0
"X2935551C", 0.208, 1,    117.631,   79.7,   0.97954, 2,    117.638, -100.3,   0.97959, 0, 0, 0, 0, 0, 0, 0, 0
"X2729409B", 0.208, 1,    62.3814, -176.6,   0.51946, 2,     62.385,    3.4,   0.51949, 0, 0, 0, 0, 0, 0, 0, 0
"X2973833B", 0.208, 1,      60.23, -174.8,   0.50155, 2,    60.2335,    5.2,   0.50157, 0, 0, 0, 0, 0, 0, 0, 0
"X2897769C", 0.208, 1,    110.859,   74.6,   0.92314, 2,    110.866, -105.4,    0.9232, 0, 0, 0, 0, 0, 0, 0, 0
"X3216368C", 0.208, 1,    110.759,   75.3,   0.92231, 2,    110.765, -104.7,   0.92236, 0, 0, 0, 0, 0, 0, 0, 0
"X2860490A", 0.208, 1,    120.445,  -42.5,     1.003, 2,    120.452,  137.5,     1.003, 0, 0, 0, 0, 0, 0, 0, 0
"X2861158C", 0.208, 1,     121.79,   83.3,    1.0142, 2,    121.797,  -96.7,    1.0142, 0, 0, 0, 0, 0, 0, 0, 0
"X3141399C", 0.208, 1,    118.198,   81.7,   0.98426, 2,    118.205,  -98.3,   0.98432, 0, 0, 0, 0, 0, 0, 0, 0
"X3122816B", 0.208, 1,    63.1476, -176.5,   0.52584, 2,    63.1512,    3.5,   0.52587, 0, 0, 0, 0, 0, 0, 0, 0
"X2992556C", 0.208, 1,    123.027,   83.5,    1.0245, 2,    123.035,  -96.5,    1.0245, 0, 0, 0, 0, 0, 0, 0, 0
"X2897779C", 0.208, 1,    117.928,   81.1,   0.98201, 2,    117.935,  -98.9,   0.98206, 0, 0, 0, 0, 0, 0, 0, 0
"X2970811A", 0.208, 1,    129.068,  -45.6,    1.0748, 2,    129.076,  134.4,    1.0748, 0, 0, 0, 0, 0, 0, 0, 0
"X2991933C", 0.208, 1,    111.833,   75.0,   0.93125, 2,     111.84, -105.0,   0.93131, 0, 0, 0, 0, 0, 0, 0, 0
"X2729428A", 0.208, 1,    129.562,  -45.0,    1.0789, 2,     129.57,  134.9,    1.0789, 0, 0, 0, 0, 0, 0, 0, 0
"X3254216A", 0.208, 1,    128.888,  -45.1,    1.0733, 2,    128.896,  134.9,    1.0733, 0, 0, 0, 0, 0, 0, 0, 0
"X2897807B", 0.208, 1,    62.2154, -176.1,   0.51808, 2,     62.219,    3.9,   0.51811, 0, 0, 0, 0, 0, 0, 0, 0
"X2898522A", 0.208, 1,    124.625,  -35.1,    1.0378, 2,    124.632,  144.9,    1.0378, 0, 0, 0, 0, 0, 0, 0, 0
"X3048230C", 0.208, 1,    117.928,   81.1,   0.98201, 2,    117.935,  -98.9,   0.98206, 0, 0, 0, 0, 0, 0, 0, 0
"X3195327A", 0.208, 1,    129.094,  -45.6,     1.075, 2,    129.101,  134.4,     1.075, 0, 0, 0, 0, 0, 0, 0, 0
"X3047058A", 0.208, 1,    130.015,  -45.5,    1.0827, 2,    130.023,  134.5,    1.0827, 0, 0, 0, 0, 0, 0, 0, 0
"X2673313B", 0.208, 1,    62.9167, -176.4,   0.52392, 2,    62.9204,    3.6,   0.52395, 0, 0, 0, 0, 0, 0, 0, 0
"X3649302A", 0.208, 1,     132.11,  -45.0,    1.1001, 2,    132.118,  135.0,    1.1002, 0, 0, 0, 0, 0, 0, 0, 0
"X3729297A", 0.208, 1,    132.043,  -44.8,    1.0995, 2,     132.05,  135.2,    1.0996, 0, 0, 0, 0, 0, 0, 0, 0
"X2858163A", 0.208, 1,    130.041,  -45.5,    1.0829, 2,    130.049,  134.5,    1.0829, 0, 0, 0, 0, 0, 0, 0, 0
"X3214112B", 0.208, 1,    61.0112, -176.3,   0.50805, 2,    61.0147,    3.7,   0.50808, 0, 0, 0, 0, 0, 0, 0, 0
"X2685805A", 0.208, 1,     130.78,  -45.4,     1.089, 2,    130.788,  134.6,    1.0891, 0, 0, 0, 0, 0, 0, 0, 0
"X2991912A", 0.208, 1,    118.516,  -40.7,   0.98691, 2,    118.523,  139.3,   0.98696, 0, 0, 0, 0, 0, 0, 0, 0
"X3140238A", 0.208, 1,    129.204,  -45.6,    1.0759, 2,    129.212,  134.4,     1.076, 0, 0, 0, 0, 0, 0, 0, 0
"X3066830B", 0.208, 1,    61.4611, -176.8,    0.5118, 2,    61.4646,    3.2,   0.51183, 0, 0, 0, 0, 0, 0, 0, 0
"X3160878C", 0.208, 1,    119.896,   80.0,   0.99839, 2,    119.903, -100.0,   0.99845, 0, 0, 0, 0, 0, 0, 0, 0
"X2916609C", 0.208, 1,    118.685,   81.8,   0.98831, 2,    118.691,  -98.2,   0.98836, 0, 0, 0, 0, 0, 0, 0, 0
"X2876814A", 0.208, 1,    130.713,  -45.4,    1.0885, 2,    130.721,  134.6,    1.0885, 0, 0, 0, 0, 0, 0, 0, 0
"X3197646B", 0.208, 1,     63.534, -176.4,   0.52906, 2,    63.5377,    3.6,   0.52909, 0, 0, 0, 0, 0, 0, 0, 0
"X2973151A", 0.208, 1,    121.715,  -42.0,    1.0135, 2,    121.722,  138.0,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"X3197627C", 0.208, 1,    117.897,   79.7,   0.98174, 2,    117.903, -100.3,    0.9818, 0, 0, 0, 0, 0, 0, 0, 0
"X2764412A", 0.208, 1,    129.367,  -45.6,    1.0773, 2,    129.374,  134.4,    1.0773, 0, 0, 0, 0, 0, 0, 0, 0
"X2766716C", 0.208, 1,    111.553,   74.9,   0.92892, 2,    111.559, -105.1,   0.92897, 0, 0, 0, 0, 0, 0, 0, 0
"X2991917B", 0.208, 1,    72.9049, -175.2,   0.60709, 2,    72.9091,    4.8,   0.60713, 0, 0, 0, 0, 0, 0, 0, 0
"X3254229B", 0.208, 1,    63.3707, -176.4,    0.5277, 2,    63.3743,    3.6,   0.52773, 0, 0, 0, 0, 0, 0, 0, 0
"X2935556B", 0.208, 1,    63.0143, -176.5,   0.52473, 2,    63.0179,    3.5,   0.52476, 0, 0, 0, 0, 0, 0, 0, 0
"X3197660B", 0.208, 1,    61.4581, -176.8,   0.51177, 2,    61.4617,    3.2,    0.5118, 0, 0, 0, 0, 0, 0, 0, 0
"X2989565A", 0.208, 1,    122.305,  -38.7,    1.0185, 2,    122.312,  141.3,    1.0185, 0, 0, 0, 0, 0, 0, 0, 0
"X3645809C", 0.208, 1,    113.278,   75.2,   0.94329, 2,    113.285, -104.8,   0.94334, 0, 0, 0, 0, 0, 0, 0, 0
"X3086075B", 0.208, 1,   0.448492, -175.3, 0.0037347, 2,   0.448517,    4.7, 0.0037349, 0, 0, 0, 0, 0, 0, 0, 0
"X3122824A", 0.208, 1,    118.477,  -42.5,   0.98658, 2,    118.484,  137.5,   0.98664, 0, 0, 0, 0, 0, 0, 0, 0
"X3216338B", 0.208, 1,    62.3617, -176.6,    0.5193, 2,    62.3653,    3.4,   0.51933, 0, 0, 0, 0, 0, 0, 0, 0
"X2729405B", 0.208, 1,    76.9109, -174.0,   0.64045, 2,    76.9153,    6.0,   0.64049, 0, 0, 0, 0, 0, 0, 0, 0
"X2823545A", 0.208, 1,    119.131,  -40.8,   0.99202, 2,    119.138,  139.2,   0.99208, 0, 0, 0, 0, 0, 0, 0, 0
"X2916610B", 0.208, 1,     63.447, -175.8,   0.52833, 2,    63.4507,    4.2,   0.52836, 0, 0, 0, 0, 0, 0, 0, 0
"X3177665A", 0.208, 1,    132.058,  -44.9,    1.0997, 2,    132.066,  135.1,    1.0997, 0, 0, 0, 0, 0, 0, 0, 0
"X2803199A", 0.208, 1,    120.139,  -39.6,    1.0004, 2,    120.146,  140.4,    1.0005, 0, 0, 0, 0, 0, 0, 0, 0
"X2803199B", 0.208, 1,    60.7265, -175.1,   0.50568, 2,      60.73,    4.9,   0.50571, 0, 0, 0, 0, 0, 0, 0, 0
"X2803199C", 0.208, 1,    120.673,   78.2,    1.0049, 2,     120.68, -101.8,    1.0049, 0, 0, 0, 0, 0, 0, 0, 0
"X2691952A", 0.208, 1,    129.756,  -45.0,    1.0805, 2,    129.763,  134.9,    1.0806, 0, 0, 0, 0, 0, 0, 0, 0
"X2748144A", 0.208, 1,    129.466,  -43.1,    1.0781, 2,    129.474,  136.9,    1.0781, 0, 0, 0, 0, 0, 0, 0, 0
"X3029504B", 0.208, 1,    61.1038, -176.3,   0.50882, 2,    61.1074,    3.7,   0.50885, 0, 0, 0, 0, 0, 0, 0, 0
"X3197635B", 0.208, 1,    61.3131, -176.2,   0.51056, 2,    61.3167,    3.8,   0.51059, 0, 0, 0, 0, 0, 0, 0, 0
"X2724120C", 0.208, 1,    118.646,   81.8,   0.98799, 2,    118.653,  -98.2,   0.98805, 0, 0, 0, 0, 0, 0, 0, 0
"X3235244A", 0.208, 1,    131.819,  -45.0,    1.0977, 2,    131.827,  135.0,    1.0977, 0, 0, 0, 0, 0, 0, 0, 0
"X2804254A", 0.208, 1,    131.898,  -44.7,    1.0983, 2,    131.905,  135.3,    1.0984, 0, 0, 0, 0, 0, 0, 0, 0
"X2820531B", 0.208, 1,    63.4285, -176.1,   0.52818, 2,    63.4322,    3.9,   0.52821, 0, 0, 0, 0, 0, 0, 0, 0
"X3254214B", 0.208, 1,    61.0255, -176.3,   0.50817, 2,     61.029,    3.7,    0.5082, 0, 0, 0, 0, 0, 0, 0, 0
"X2691966B", 0.208, 1,    63.2848, -176.4,   0.52698, 2,    63.2884,    3.6,   0.52701, 0, 0, 0, 0, 0, 0, 0, 0
"X3122822A", 0.208, 1,    129.772,  -45.0,    1.0806, 2,    129.779,  135.0,    1.0807, 0, 0, 0, 0, 0, 0, 0, 0
"X3197639A", 0.208, 1,    129.431,  -45.1,    1.0778, 2,    129.439,  134.9,    1.0779, 0, 0, 0, 0, 0, 0, 0, 0
"X3120503A", 0.208, 1,    128.948,  -45.7,    1.0738, 2,    128.956,  134.3,    1.0738, 0, 0, 0, 0, 0, 0, 0, 0
"X3216349B", 0.208, 1,    60.9818, -176.3,   0.50781, 2,    60.9854,    3.7,   0.50784, 0, 0, 0, 0, 0, 0, 0, 0
"X3027670B", 0.208, 1,    60.7278, -175.1,   0.50569, 2,    60.7313,    4.9,   0.50572, 0, 0, 0, 0, 0, 0, 0, 0
"X3085392C", 0.208, 1,    117.778,   79.7,   0.98076, 2,    117.785, -100.3,   0.98081, 0, 0, 0, 0, 0, 0, 0, 0
"X3010556A", 0.208, 1,    121.811,  -42.0,    1.0143, 2,    121.818,  138.0,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0
"X3232902A", 0.208, 1,    120.087,  -40.0,   0.99998, 2,    120.094,  140.0,         1, 0, 0, 0, 0, 0, 0, 0, 0
"X3101782A", 0.208, 1,    119.134,  -40.8,   0.99204, 2,     119.14,  139.2,    0.9921, 0, 0, 0, 0, 0, 0, 0, 0
"X2766715B", 0.208, 1,     62.487, -176.6,   0.52034, 2,    62.4906,    3.4,   0.52037, 0, 0, 0, 0, 0, 0, 0, 0
"X2970804C", 0.208, 1,    121.557,   83.3,    1.0122, 2,    121.564,  -96.7,    1.0123, 0, 0, 0, 0, 0, 0, 0, 0
"X3178975B", 0.208, 1,    61.6465, -176.7,   0.51334, 2,      61.65,    3.3,   0.51337, 0, 0, 0, 0, 0, 0, 0, 0
"X2841648A", 0.208, 1,    128.949,  -45.1,    1.0738, 2,    128.956,  134.9,    1.0738, 0, 0, 0, 0, 0, 0, 0, 0
"X3029497C", 0.208, 1,     117.78,   79.7,   0.98077, 2,    117.787, -100.3,   0.98083, 0, 0, 0, 0, 0, 0, 0, 0
"X3029520B", 0.208, 1,    61.0445, -176.3,   0.50833, 2,     61.048,    3.7,   0.50836, 0, 0, 0, 0, 0, 0, 0, 0
"X2766744B", 0.208, 1,    62.8932, -176.3,   0.52372, 2,    62.8969,    3.7,   0.52375, 0, 0, 0, 0, 0, 0, 0, 0
"X3029518B", 0.208, 1,    62.2179, -176.1,    0.5181, 2,    62.2214,    3.9,   0.51813, 0, 0, 0, 0, 0, 0, 0, 0
"X2936214A", 0.208, 1,    119.755,  -40.3,   0.99722, 2,    119.762,  139.6,   0.99728, 0, 0, 0, 0, 0, 0, 0, 0
"X2954346B", 0.208, 1,    61.2984, -176.8,   0.51044, 2,    61.3019,    3.2,   0.51047, 0, 0, 0, 0, 0, 0, 0, 0
"X2879061B", 0.208, 1,    61.5386, -176.2,   0.51244, 2,    61.5421,    3.8,   0.51247, 0, 0, 0, 0, 0, 0, 0, 0
"X3141394B", 0.208, 1,    64.3991, -175.5,   0.53626, 2,    64.4028,    4.5,   0.53629, 0, 0, 0, 0, 0, 0, 0, 0
"X3142098B", 0.208, 1,    64.2503, -172.9,   0.53502, 2,     64.254,    7.1,   0.53505, 0, 0, 0, 0, 0, 0, 0, 0
"X3645812C", 0.208, 1,    113.278,   75.2,   0.94328, 2,    113.284, -104.8,   0.94334, 0, 0, 0, 0, 0, 0, 0, 0
"X2916627A", 0.208, 1,    121.634,  -42.0,    1.0129, 2,    121.641,  138.0,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0
"X3066815C", 0.208, 1,    113.738,   75.2,   0.94712, 2,    113.745, -104.8,   0.94717, 0, 0, 0, 0, 0, 0, 0, 0
"X3179678B", 0.208, 1,    67.8177, -172.6,   0.56473, 2,    67.8216,    7.4,   0.56476, 0, 0, 0, 0, 0, 0, 0, 0
"X3254237A", 0.208, 1,    120.126,  -39.6,    1.0003, 2,    120.133,  140.4,    1.0004, 0, 0, 0, 0, 0, 0, 0, 0
"X2710512B", 0.208, 1,    61.3364, -176.8,   0.51076, 2,    61.3399,    3.2,   0.51079, 0, 0, 0, 0, 0, 0, 0, 0
"X3104125B", 0.208, 1,    72.0909, -173.6,   0.60031, 2,    72.0951,    6.4,   0.60035, 0, 0, 0, 0, 0, 0, 0, 0
"X3010559A", 0.208, 1,    131.809,  -45.0,    1.0976, 2,    131.817,  135.0,    1.0977, 0, 0, 0, 0, 0, 0, 0, 0
"X2897790C", 0.208, 1,    118.634,   76.1,   0.98788, 2,    118.641, -103.9,   0.98794, 0, 0, 0, 0, 0, 0, 0, 0
"X2711225C", 0.208, 1,    123.564,   79.3,    1.0289, 2,    123.571, -100.7,     1.029, 0, 0, 0, 0, 0, 0, 0, 0
"X2766729A", 0.208, 1,    119.669,  -42.5,    0.9965, 2,    119.675,  137.5,   0.99656, 0, 0, 0, 0, 0, 0, 0, 0
"X3235275B", 0.208, 1,    73.3855, -175.1,   0.61109, 2,    73.3897,    4.9,   0.61113, 0, 0, 0, 0, 0, 0, 0, 0
"X3728038A", 0.208, 1,    131.915,  -44.9,    1.0985, 2,    131.923,  135.1,    1.0985, 0, 0, 0, 0, 0, 0, 0, 0
"X3048222C", 0.208, 1,    111.812,   75.0,   0.93107, 2,    111.818, -105.0,   0.93113, 0, 0, 0, 0, 0, 0, 0, 0
"X2841630C", 0.208, 1,     118.87,   81.8,   0.98985, 2,    118.877,  -98.2,   0.98991, 0, 0, 0, 0, 0, 0, 0, 0
"X2991907A", 0.208, 1,     121.85,  -42.0,    1.0147, 2,    121.857,  138.0,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0
"X2973144C", 0.208, 1,     118.67,   81.8,   0.98818, 2,    118.677,  -98.2,   0.98824, 0, 0, 0, 0, 0, 0, 0, 0
"X3178976A", 0.208, 1,    130.054,  -45.5,     1.083, 2,    130.061,  134.5,     1.083, 0, 0, 0, 0, 0, 0, 0, 0
"X3159448A", 0.208, 1,    132.003,  -45.0,    1.0992, 2,     132.01,  135.0,    1.0993, 0, 0, 0, 0, 0, 0, 0, 0
"X3231255C", 0.208, 1,    119.081,   76.5,   0.99161, 2,    119.088, -103.5,   0.99167, 0, 0, 0, 0, 0, 0, 0, 0
"X3197626C", 0.208, 1,    118.114,   79.8,   0.98356, 2,    118.121, -100.2,   0.98361, 0, 0, 0, 0, 0, 0, 0, 0
"X2802480B", 0.208, 1,    60.7012, -175.1,   0.50547, 2,    60.7047,    4.9,    0.5055, 0, 0, 0, 0, 0, 0, 0, 0
"X2823544A", 0.208, 1,    119.166,  -40.8,   0.99232, 2,    119.173,  139.2,   0.99238, 0, 0, 0, 0, 0, 0, 0, 0
"X2841624B", 0.208, 1,    62.3786, -176.6,   0.51944, 2,    62.3822,    3.4,   0.51947, 0, 0, 0, 0, 0, 0, 0, 0
"X3101194C", 0.208, 1,    109.772,   74.2,   0.91409, 2,    109.778, -105.8,   0.91414, 0, 0, 0, 0, 0, 0, 0, 0
"X2841619C", 0.208, 1,    117.495,   79.7,    0.9784, 2,    117.502, -100.3,   0.97846, 0, 0, 0, 0, 0, 0, 0, 0
"X2861218C", 0.208, 1,    121.198,   79.9,    1.0092, 2,    121.205, -100.1,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0
"X2710513B", 0.208, 1,    61.2809, -176.8,    0.5103, 2,    61.2844,    3.2,   0.51033, 0, 0, 0, 0, 0, 0, 0, 0
"X2879062C", 0.208, 1,    117.692,   79.7,   0.98004, 2,    117.699, -100.3,    0.9801, 0, 0, 0, 0, 0, 0, 0, 0
"X2879767B", 0.208, 1,    64.2795, -172.9,   0.53527, 2,    64.2832,    7.1,    0.5353, 0, 0, 0, 0, 0, 0, 0, 0
"X2766725C", 0.208, 1,    112.046,   75.3,   0.93303, 2,    112.053, -104.7,   0.93308, 0, 0, 0, 0, 0, 0, 0, 0
"X3141396C", 0.208, 1,    111.367,   74.8,   0.92737, 2,    111.373, -105.2,   0.92742, 0, 0, 0, 0, 0, 0, 0, 0
"X2879752B", 0.208, 1,    76.8301, -174.0,   0.63978, 2,    76.8346,    6.0,   0.63981, 0, 0, 0, 0, 0, 0, 0, 0
"X2991940C", 0.208, 1,      118.5,   79.8,   0.98677, 2,    118.507, -100.2,   0.98683, 0, 0, 0, 0, 0, 0, 0, 0
"X2673321A", 0.208, 1,     119.46,  -42.5,   0.99477, 2,    119.467,  137.5,   0.99482, 0, 0, 0, 0, 0, 0, 0, 0
"X2673326B", 0.208, 1,     62.375, -176.6,   0.51941, 2,    62.3786,    3.4,   0.51944, 0, 0, 0, 0, 0, 0, 0, 0
"X2925506C", 0.208, 1,    110.907,   74.6,   0.92354, 2,    110.914, -105.4,    0.9236, 0, 0, 0, 0, 0, 0, 0, 0
"X2730106C", 0.208, 1,    120.177,   77.9,    1.0007, 2,    120.184, -102.1,    1.0008, 0, 0, 0, 0, 0, 0, 0, 0
"X2820556A", 0.208, 1,    128.988,  -45.1,    1.0741, 2,    128.996,  134.9,    1.0742, 0, 0, 0, 0, 0, 0, 0, 0
"X3235248C", 0.208, 1,    110.828,   74.9,   0.92289, 2,    110.835, -105.1,   0.92294, 0, 0, 0, 0, 0, 0, 0, 0
"X2822871B", 0.208, 1,    63.4605, -176.4,   0.52845, 2,    63.4641,    3.6,   0.52848, 0, 0, 0, 0, 0, 0, 0, 0
"X2955076A", 0.208, 1,    123.345,  -36.8,    1.0271, 2,    123.353,  143.2,    1.0272, 0, 0, 0, 0, 0, 0, 0, 0
"X2955005B", 0.208, 1,    60.9844, -174.9,   0.50783, 2,    60.9879,    5.1,   0.50786, 0, 0, 0, 0, 0, 0, 0, 0
"X3254208C", 0.208, 1,    111.197,   74.8,   0.92596, 2,    111.204, -105.2,   0.92601, 0, 0, 0, 0, 0, 0, 0, 0
"X3178978A", 0.208, 1,    129.283,  -45.1,    1.0766, 2,     129.29,  134.9,    1.0766, 0, 0, 0, 0, 0, 0, 0, 0
"X3235253A", 0.208, 1,    121.819,  -42.0,    1.0144, 2,    121.826,  138.0,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0
"X3235241C", 0.208, 1,    110.484,   74.9,   0.92002, 2,     110.49, -105.1,   0.92007, 0, 0, 0, 0, 0, 0, 0, 0
"X3197636B", 0.208, 1,    61.6082, -176.2,   0.51302, 2,    61.6118,    3.8,   0.51305, 0, 0, 0, 0, 0, 0, 0, 0
"X3066811B", 0.208, 1,    61.6517, -176.7,   0.51338, 2,    61.6553,    3.3,   0.51341, 0, 0, 0, 0, 0, 0, 0, 0
"X3632979A", 0.208, 1,    130.134,  -45.5,    1.0836, 2,    130.142,  134.5,    1.0837, 0, 0, 0, 0, 0, 0, 0, 0
"X3086074C", 0.208, 1,    123.339,   79.6,    1.0271, 2,    123.346, -100.4,    1.0271, 0, 0, 0, 0, 0, 0, 0, 0
"X2674051A", 0.208, 1,    122.306,  -38.7,    1.0185, 2,    122.313,  141.3,    1.0185, 0, 0, 0, 0, 0, 0, 0, 0
"X3178981B", 0.208, 1,    74.8604, -175.0,   0.62338, 2,    74.8647,    5.0,   0.62341, 0, 0, 0, 0, 0, 0, 0, 0
"X3046854B", 0.208, 1,    61.0891, -176.3,    0.5087, 2,    61.0927,    3.7,   0.50873, 0, 0, 0, 0, 0, 0, 0, 0
"X2860506B", 0.208, 1,    62.8924, -176.4,   0.52372, 2,     62.896,    3.6,   0.52375, 0, 0, 0, 0, 0, 0, 0, 0
"X3048966C", 0.208, 1,    126.922,   79.9,    1.0569, 2,    126.929, -100.1,     1.057, 0, 0, 0, 0, 0, 0, 0, 0
"X2822872B", 0.208, 1,    63.2693, -176.1,   0.52685, 2,     63.273,    3.9,   0.52688, 0, 0, 0, 0, 0, 0, 0, 0
"X3214071C", 0.208, 1,    122.182,   78.7,    1.0174, 2,    122.189, -101.3,    1.0175, 0, 0, 0, 0, 0, 0, 0, 0
"X2786273B", 0.208, 1,    76.9053, -174.0,    0.6404, 2,    76.9097,    6.0,   0.64044, 0, 0, 0, 0, 0, 0, 0, 0
"X3104853C", 0.208, 1,    123.349,   79.6,    1.0272, 2,    123.357, -100.4,    1.0272, 0, 0, 0, 0, 0, 0, 0, 0
"X2973158C", 0.208, 1,    119.458,   82.0,   0.99475, 2,    119.465,  -98.0,   0.99481, 0, 0, 0, 0, 0, 0, 0, 0
"X3216123A", 0.208, 1,    132.726,  -44.8,    1.1052, 2,    132.734,  135.2,    1.1053, 0, 0, 0, 0, 0, 0, 0, 0
"X2860485B", 0.208, 1,    62.8978, -176.4,   0.52376, 2,    62.9014,    3.6,   0.52379, 0, 0, 0, 0, 0, 0, 0, 0
"X3235946A", 0.208, 1,    119.274,  -40.8,   0.99322, 2,    119.281,  139.2,   0.99328, 0, 0, 0, 0, 0, 0, 0, 0
"X2973148A", 0.208, 1,    130.105,  -42.3,    1.0834, 2,    130.113,  137.7,    1.0835, 0, 0, 0, 0, 0, 0, 0, 0
"X3066829C", 0.208, 1,    110.457,   74.9,    0.9198, 2,    110.464, -105.1,   0.91985, 0, 0, 0, 0, 0, 0, 0, 0
"X3085393C", 0.208, 1,    117.849,   79.7,   0.98135, 2,    117.856, -100.3,   0.98141, 0, 0, 0, 0, 0, 0, 0, 0
"X2673322B", 0.208, 1,    62.8335, -176.5,   0.52323, 2,    62.8371,    3.5,   0.52326, 0, 0, 0, 0, 0, 0, 0, 0
"X3263051C", 0.208, 1,    118.738,   81.8,   0.98875, 2,    118.745,  -98.2,   0.98881, 0, 0, 0, 0, 0, 0, 0, 0
"X2860500B", 0.208, 1,    61.5917, -176.7,   0.51288, 2,    61.5953,    3.3,   0.51291, 0, 0, 0, 0, 0, 0, 0, 0
"X3048211A", 0.208, 1,    119.891,  -42.5,   0.99835, 2,    119.898,  137.5,   0.99841, 0, 0, 0, 0, 0, 0, 0, 0
"X3728041A", 0.208, 1,    131.901,  -44.9,    1.0984, 2,    131.909,  135.1,    1.0984, 0, 0, 0, 0, 0, 0, 0, 0
"X3048199B", 0.208, 1,    61.3084, -176.8,   0.51053, 2,     61.312,    3.2,   0.51055, 0, 0, 0, 0, 0, 0, 0, 0
"X3104136B", 0.208, 1,    63.3326, -176.1,   0.52738, 2,    63.3363,    3.9,   0.52741, 0, 0, 0, 0, 0, 0, 0, 0
"X2916599A", 0.208, 1,    131.448,  -45.2,    1.0946, 2,    131.455,  134.8,    1.0946, 0, 0, 0, 0, 0, 0, 0, 0
"X3104134C", 0.208, 1,    118.473,   81.1,   0.98654, 2,     118.48,  -98.9,    0.9866, 0, 0, 0, 0, 0, 0, 0, 0
"X2954344C", 0.208, 1,    111.209,   74.8,   0.92605, 2,    111.215, -105.2,   0.92611, 0, 0, 0, 0, 0, 0, 0, 0
"X3142099B", 0.208, 1,    16.9672, -175.1,   0.14129, 2,    16.9682,    4.9,    0.1413, 0, 0, 0, 0, 0, 0, 0, 0
"X2710515C", 0.208, 1,    110.663,   74.9,   0.92151, 2,     110.67, -105.1,   0.92156, 0, 0, 0, 0, 0, 0, 0, 0
"X3011298C", 0.208, 1,      119.7,   80.3,   0.99677, 2,    119.707,  -99.7,   0.99682, 0, 0, 0, 0, 0, 0, 0, 0
"X3066812A", 0.208, 1,    131.934,  -44.7,    1.0986, 2,    131.941,  135.3,    1.0987, 0, 0, 0, 0, 0, 0, 0, 0
"X3141403A", 0.208, 1,    131.243,  -45.3,    1.0929, 2,    131.251,  134.7,    1.0929, 0, 0, 0, 0, 0, 0, 0, 0
"X3120484C", 0.208, 1,    112.402,   75.1,   0.93599, 2,    112.409, -104.9,   0.93605, 0, 0, 0, 0, 0, 0, 0, 0
"X2860504A", 0.208, 1,    129.788,  -45.0,    1.0808, 2,    129.795,  135.0,    1.0808, 0, 0, 0, 0, 0, 0, 0, 0
"X2766750C", 0.208, 1,    117.945,   81.1,   0.98215, 2,    117.952,  -98.9,   0.98221, 0, 0, 0, 0, 0, 0, 0, 0
"X2879077B", 0.208, 1,    60.9721, -176.3,   0.50773, 2,    60.9756,    3.7,   0.50775, 0, 0, 0, 0, 0, 0, 0, 0
"X3159037B", 0.208, 1,    61.2046, -176.8,   0.50966, 2,    61.2082,    3.2,   0.50969, 0, 0, 0, 0, 0, 0, 0, 0
"X3160793C", 0.208, 1,     121.21,   78.3,    1.0093, 2,    121.217, -101.7,    1.0094, 0, 0, 0, 0, 0, 0, 0, 0
"X3233412A", 0.208, 1,    120.202,  -39.6,    1.0009, 2,    120.209,  140.4,     1.001, 0, 0, 0, 0, 0, 0, 0, 0
"X2841620B", 0.208, 1,    74.6586, -175.0,    0.6217, 2,    74.6629,    5.0,   0.62173, 0, 0, 0, 0, 0, 0, 0, 0
"X3253995C", 0.208, 1,    113.593,   75.2,   0.94591, 2,      113.6, -104.8,   0.94597, 0, 0, 0, 0, 0, 0, 0, 0
"X2936279C", 0.208, 1,    119.325,   80.5,   0.99364, 2,    119.332,  -99.5,    0.9937, 0, 0, 0, 0, 0, 0, 0, 0
"X2804277C", 0.208, 1,    120.101,   77.1,    1.0001, 2,    120.108, -102.9,    1.0002, 0, 0, 0, 0, 0, 0, 0, 0
"X2860489A", 0.208, 1,    118.477,  -42.5,   0.98658, 2,    118.484,  137.5,   0.98664, 0, 0, 0, 0, 0, 0, 0, 0
"X2690868C", 0.208, 1,     109.98,   74.2,   0.91582, 2,    109.987, -105.8,   0.91588, 0, 0, 0, 0, 0, 0, 0, 0
"X3176661C", 0.208, 1,    121.562,   83.3,    1.0123, 2,    121.569,  -96.7,    1.0123, 0, 0, 0, 0, 0, 0, 0, 0
"X2766746C", 0.208, 1,    110.544,   74.9,   0.92052, 2,     110.55, -105.1,   0.92057, 0, 0, 0, 0, 0, 0, 0, 0
"X3189189B", 0.208, 1,     63.452, -175.8,   0.52838, 2,    63.4556,    4.2,   0.52841, 0, 0, 0, 0, 0, 0, 0, 0
"X3048196B", 0.208, 1,    77.0116, -174.0,   0.64129, 2,    77.0161,    6.0,   0.64133, 0, 0, 0, 0, 0, 0, 0, 0
"X2879074A", 0.208, 1,    129.353,  -45.1,    1.0771, 2,     129.36,  134.9,    1.0772, 0, 0, 0, 0, 0, 0, 0, 0
"X3067478A", 0.208, 1,    120.603,  -39.4,    1.0043, 2,     120.61,  140.6,    1.0043, 0, 0, 0, 0, 0, 0, 0, 0
"X2766726B", 0.208, 1,    73.1261, -175.2,   0.60893, 2,    73.1303,    4.8,   0.60897, 0, 0, 0, 0, 0, 0, 0, 0
"X2936271A", 0.208, 1,    122.793,  -37.7,    1.0225, 2,    122.801,  142.3,    1.0226, 0, 0, 0, 0, 0, 0, 0, 0
"X2917328B", 0.208, 1,    64.3748, -172.9,   0.53606, 2,    64.3785,    7.1,   0.53609, 0, 0, 0, 0, 0, 0, 0, 0
