Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3, Node4, Magnitude4, Angle4, pu4
"X3160103C", 0.208, 1,    111.723,   75.0,   0.93034, 2,     111.73, -105.0,   0.93039, 0, 0, 0, 0, 0, 0, 0, 0
"X3448661B", 0.208, 1,    61.2813, -176.8,    0.5103, 2,    61.2849,    3.2,   0.51033, 0, 0, 0, 0, 0, 0, 0, 0
"X2991901B", 0.208, 1,    62.3624, -176.6,    0.5193, 2,     62.366,    3.4,   0.51933, 0, 0, 0, 0, 0, 0, 0, 0
"X2860499B", 0.208, 1,    63.3883, -176.4,   0.52784, 2,     63.392,    3.6,   0.52788, 0, 0, 0, 0, 0, 0, 0, 0
"X2726975B", 0.208, 1,    61.2379, -176.8,   0.50994, 2,    61.2415,    3.2,   0.50997, 0, 0, 0, 0, 0, 0, 0, 0
"X2673300B", 0.208, 1,    72.2709, -175.4,   0.60181, 2,    72.2751,    4.6,   0.60185, 0, 0, 0, 0, 0, 0, 0, 0
"X2730107C", 0.208, 1,    120.574,   77.4,     1.004, 2,    120.581, -102.6,    1.0041, 0, 0, 0, 0, 0, 0, 0, 0
"X2916619B", 0.208, 1,    63.0585, -176.5,    0.5251, 2,    63.0622,    3.5,   0.52513, 0, 0, 0, 0, 0, 0, 0, 0
"X2710525C", 0.208, 1,     111.82,   75.0,   0.93114, 2,    111.826, -105.0,    0.9312, 0, 0, 0, 0, 0, 0, 0, 0
"X2804260B", 0.208, 1,    72.5584, -175.3,   0.60421, 2,    72.5626,    4.7,   0.60424, 0, 0, 0, 0, 0, 0, 0, 0
"X3197631A", 0.208, 1,    132.398,  -44.7,    1.1025, 2,    132.405,  135.3,    1.1026, 0, 0, 0, 0, 0, 0, 0, 0
"X2973153A", 0.208, 1,    132.621,  -44.8,    1.1044, 2,    132.629,  135.2,    1.1044, 0, 0, 0, 0, 0, 0, 0, 0
"X3122813A", 0.208, 1,    120.639,  -42.4,    1.0046, 2,    120.646,  137.6,    1.0046, 0, 0, 0, 0, 0, 0, 0, 0
"X2935567B", 0.208, 1,    63.3742, -176.4,   0.52773, 2,    63.3779,    3.6,   0.52776, 0, 0, 0, 0, 0, 0, 0, 0
"X2917336C", 0.208, 1,    119.891,   80.0,   0.99835, 2,    119.898, -100.0,   0.99841, 0, 0, 0, 0, 0, 0, 0, 0
"X2954350C", 0.208, 1,    118.311,   81.8,    0.9852, 2,    118.318,  -98.2,   0.98526, 0, 0, 0, 0, 0, 0, 0, 0
"X3234185B", 0.208, 1,    61.1953, -176.8,   0.50958, 2,    61.1989,    3.2,   0.50961, 0, 0, 0, 0, 0, 0, 0, 0
"X3160107A", 0.208, 1,    117.669,  -41.0,   0.97985, 2,    117.676,  138.9,   0.97991, 0, 0, 0, 0, 0, 0, 0, 0
"X3141401A", 0.208, 1,    134.664,  -44.2,    1.1214, 2,    134.672,  135.8,    1.1214, 0, 0, 0, 0, 0, 0, 0, 0
"X2972704C", 0.208, 1,    118.743,   81.8,   0.98879, 2,     118.75,  -98.2,   0.98885, 0, 0, 0, 0, 0, 0, 0, 0
"X3197644A", 0.208, 1,     120.06,  -42.5,   0.99976, 2,    120.067,  137.5,   0.99982, 0, 0, 0, 0, 0, 0, 0, 0
"X2897805A", 0.208, 1,    131.989,  -44.9,    1.0991, 2,    131.996,  135.1,    1.0992, 0, 0, 0, 0, 0, 0, 0, 0
"X2766499C", 0.208, 1,    113.433,   75.2,   0.94457, 2,    113.439, -104.8,   0.94463, 0, 0, 0, 0, 0, 0, 0, 0
"X3104132A", 0.208, 1,    118.353,  -42.5,   0.98554, 2,    118.359,  137.5,    0.9856, 0, 0, 0, 0, 0, 0, 0, 0
"X2989564B", 0.208, 1,    62.9549, -176.5,   0.52424, 2,    62.9585,    3.5,   0.52427, 0, 0, 0, 0, 0, 0, 0, 0
"X2991923A", 0.208, 1,    120.228,  -42.5,    1.0012, 2,    120.235,  137.5,    1.0012, 0, 0, 0, 0, 0, 0, 0, 0
"X3217053C", 0.208, 1,    123.342,   79.6,    1.0271, 2,    123.349, -100.4,    1.0271, 0, 0, 0, 0, 0, 0, 0, 0
"X3216345B", 0.208, 1,    63.6483, -176.3,   0.53001, 2,    63.6519,    3.7,   0.53004, 0, 0, 0, 0, 0, 0, 0, 0
"X2766721A", 0.208, 1,    118.472,  -40.7,   0.98654, 2,    118.479,  139.3,    0.9866, 0, 0, 0, 0, 0, 0, 0, 0
"X3119793B", 0.208, 1,    74.4561, -175.0,   0.62001, 2,    74.4604,    5.0,   0.62004, 0, 0, 0, 0, 0, 0, 0, 0
"X2821010A", 0.208, 1,    131.078,  -45.3,    1.0915, 2,    131.086,  134.7,    1.0916, 0, 0, 0, 0, 0, 0, 0, 0
"X3104118C", 0.208, 1,    110.495,   74.9,   0.92011, 2,    110.501, -105.1,   0.92016, 0, 0, 0, 0, 0, 0, 0, 0
"X3160101A", 0.208, 1,    131.809,  -45.0,    1.0976, 2,    131.817,  135.0,    1.0977, 0, 0, 0, 0, 0, 0, 0, 0
"X2692633C", 0.208, 1,    119.352,   77.5,   0.99386, 2,    119.359, -102.5,   0.99392, 0, 0, 0, 0, 0, 0, 0, 0
"X2691950C", 0.208, 1,    118.684,   81.8,    0.9883, 2,    118.691,  -98.2,   0.98836, 0, 0, 0, 0, 0, 0, 0, 0
"X3160108B", 0.208, 1,    62.3901, -176.6,   0.51953, 2,    62.3937,    3.4,   0.51956, 0, 0, 0, 0, 0, 0, 0, 0
"X2822873B", 0.208, 1,    63.3633, -176.4,   0.52764, 2,    63.3669,    3.6,   0.52767, 0, 0, 0, 0, 0, 0, 0, 0
"X3048887B", 0.208, 1,    60.9933, -174.9,    0.5079, 2,    60.9968,    5.1,   0.50793, 0, 0, 0, 0, 0, 0, 0, 0
"X3254227B", 0.208, 1,    63.4438, -176.4,   0.52831, 2,    63.4474,    3.6,   0.52834, 0, 0, 0, 0, 0, 0, 0, 0
"X2992624A", 0.208, 1,    122.608,  -38.1,     1.021, 2,    122.615,  141.9,     1.021, 0, 0, 0, 0, 0, 0, 0, 0
"X3226771A", 0.208, 1,    129.877,  -45.0,    1.0815, 2,    129.885,  135.0,    1.0816, 0, 0, 0, 0, 0, 0, 0, 0
"X3086002C", 0.208, 1,     120.59,   77.4,    1.0042, 2,    120.597, -102.6,    1.0042, 0, 0, 0, 0, 0, 0, 0, 0
"X3045895C", 0.208, 1,    119.627,   80.0,   0.99616, 2,    119.634, -100.0,   0.99621, 0, 0, 0, 0, 0, 0, 0, 0
"X2973160B", 0.208, 1,    63.6975, -176.3,   0.53042, 2,    63.7012,    3.7,   0.53045, 0, 0, 0, 0, 0, 0, 0, 0
"X2764403A", 0.208, 1,    128.247,  -43.9,    1.0679, 2,    128.255,  136.1,     1.068, 0, 0, 0, 0, 0, 0, 0, 0
"X3122812B", 0.208, 1,    61.9541, -176.1,    0.5159, 2,    61.9577,    3.9,   0.51593, 0, 0, 0, 0, 0, 0, 0, 0
"X3176660B", 0.208, 1,    63.3285, -176.4,   0.52735, 2,    63.3321,    3.6,   0.52738, 0, 0, 0, 0, 0, 0, 0, 0
"X2991943C", 0.208, 1,    117.915,   81.1,    0.9819, 2,    117.922,  -98.9,   0.98196, 0, 0, 0, 0, 0, 0, 0, 0
"X2691941C", 0.208, 1,    110.478,   74.9,   0.91997, 2,    110.485, -105.1,   0.92002, 0, 0, 0, 0, 0, 0, 0, 0
"X2983432A", 0.208, 1,    132.467,  -44.7,    1.1031, 2,    132.474,  135.3,    1.1031, 0, 0, 0, 0, 0, 0, 0, 0
"X3215549B", 0.208, 1,    61.5332, -176.7,    0.5124, 2,    61.5367,    3.3,   0.51243, 0, 0, 0, 0, 0, 0, 0, 0
"X2955077C", 0.208, 1,    123.907,   79.5,    1.0318, 2,    123.914, -100.5,    1.0319, 0, 0, 0, 0, 0, 0, 0, 0
"X2973157A", 0.208, 1,    129.025,  -45.1,    1.0744, 2,    129.033,  134.9,    1.0745, 0, 0, 0, 0, 0, 0, 0, 0
"X2691951C", 0.208, 1,    118.863,   81.8,   0.98979, 2,     118.87,  -98.2,   0.98985, 0, 0, 0, 0, 0, 0, 0, 0
"X3030199C", 0.208, 1,    122.089,   79.8,    1.0167, 2,    122.096, -100.2,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0
"X2692655C", 0.208, 1,    122.849,   79.7,     1.023, 2,    122.856, -100.3,     1.023, 0, 0, 0, 0, 0, 0, 0, 0
"X2785546A", 0.208, 1,    131.211,  -45.3,    1.0926, 2,    131.218,  134.7,    1.0927, 0, 0, 0, 0, 0, 0, 0, 0
"X2935559A", 0.208, 1,    118.318,  -42.5,   0.98525, 2,    118.324,  137.5,   0.98531, 0, 0, 0, 0, 0, 0, 0, 0
"X2972930A", 0.208, 1,    132.814,  -44.8,     1.106, 2,    132.822,  135.2,     1.106, 0, 0, 0, 0, 0, 0, 0, 0
"X2822866B", 0.208, 1,    63.0891, -176.4,   0.52535, 2,    63.0927,    3.6,   0.52538, 0, 0, 0, 0, 0, 0, 0, 0
"X2748781A", 0.208, 1,     119.13,  -40.8,   0.99202, 2,    119.137,  139.2,   0.99208, 0, 0, 0, 0, 0, 0, 0, 0
"X3645810C", 0.208, 1,    113.248,   75.2,   0.94304, 2,    113.255, -104.8,   0.94309, 0, 0, 0, 0, 0, 0, 0, 0
"X2879076C", 0.208, 1,    118.781,   81.8,   0.98911, 2,    118.788,  -98.2,   0.98916, 0, 0, 0, 0, 0, 0, 0, 0
"X2841616A", 0.208, 1,    131.938,  -44.9,    1.0987, 2,    131.946,  135.0,    1.0987, 0, 0, 0, 0, 0, 0, 0, 0
"X2935554A", 0.208, 1,     132.43,  -44.7,    1.1028, 2,    132.438,  135.3,    1.1028, 0, 0, 0, 0, 0, 0, 0, 0
"X2879075A", 0.208, 1,    129.221,  -45.1,     1.076, 2,    129.228,  134.9,    1.0761, 0, 0, 0, 0, 0, 0, 0, 0
"X2839305A", 0.208, 1,    124.641,  -35.1,    1.0379, 2,    124.648,  144.9,     1.038, 0, 0, 0, 0, 0, 0, 0, 0
"X2879753B", 0.208, 1,    64.2392, -172.9,   0.53493, 2,    64.2429,    7.1,   0.53496, 0, 0, 0, 0, 0, 0, 0, 0
"X2748129A", 0.208, 1,    121.683,  -42.0,    1.0133, 2,     121.69,  138.0,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"X2991906A", 0.208, 1,    118.467,  -40.7,   0.98649, 2,    118.473,  139.3,   0.98655, 0, 0, 0, 0, 0, 0, 0, 0
"X2804247B", 0.208, 1,    72.1879, -175.4,   0.60112, 2,     72.192,    4.6,   0.60116, 0, 0, 0, 0, 0, 0, 0, 0
"X3195318B", 0.208, 1,    76.8471, -174.0,   0.63992, 2,    76.8516,    6.0,   0.63996, 0, 0, 0, 0, 0, 0, 0, 0
"X3048888C", 0.208, 1,    121.692,   83.3,    1.0133, 2,    121.699,  -96.7,    1.0134, 0, 0, 0, 0, 0, 0, 0, 0
"X2935552C", 0.208, 1,    119.622,   80.0,   0.99611, 2,    119.629, -100.0,   0.99617, 0, 0, 0, 0, 0, 0, 0, 0
"X2876797A", 0.208, 1,    132.011,  -44.7,    1.0993, 2,    132.018,  135.3,    1.0993, 0, 0, 0, 0, 0, 0, 0, 0
"X3085389B", 0.208, 1,    72.2197, -175.4,   0.60139, 2,    72.2239,    4.6,   0.60142, 0, 0, 0, 0, 0, 0, 0, 0
"X2916603B", 0.208, 1,    61.3751, -176.8,   0.51108, 2,    61.3786,    3.2,   0.51111, 0, 0, 0, 0, 0, 0, 0, 0
"X2710518A", 0.208, 1,     129.75,  -45.1,    1.0804, 2,    129.758,  134.9,    1.0805, 0, 0, 0, 0, 0, 0, 0, 0
"X3160896C", 0.208, 1,    121.976,   78.6,    1.0157, 2,    121.983, -101.4,    1.0158, 0, 0, 0, 0, 0, 0, 0, 0
"X2897776C", 0.208, 1,    118.205,   81.7,   0.98431, 2,    118.212,  -98.3,   0.98437, 0, 0, 0, 0, 0, 0, 0, 0
"X2913406B", 0.208, 1,    61.0737, -176.3,   0.50857, 2,    61.0772,    3.7,    0.5086, 0, 0, 0, 0, 0, 0, 0, 0
"X2991915B", 0.208, 1,    60.9494, -176.4,   0.50754, 2,     60.953,    3.6,   0.50757, 0, 0, 0, 0, 0, 0, 0, 0
"X2711224B", 0.208, 1,    64.2564, -172.9,   0.53507, 2,    64.2601,    7.1,    0.5351, 0, 0, 0, 0, 0, 0, 0, 0
"X2897766C", 0.208, 1,     118.35,   79.8,   0.98552, 2,    118.357, -100.2,   0.98558, 0, 0, 0, 0, 0, 0, 0, 0
"X2897775C", 0.208, 1,    118.581,   81.8,   0.98744, 2,    118.588,  -98.2,    0.9875, 0, 0, 0, 0, 0, 0, 0, 0
"X3029495B", 0.208, 1,    72.1876, -175.4,   0.60112, 2,    72.1918,    4.6,   0.60115, 0, 0, 0, 0, 0, 0, 0, 0
"X2911069B", 0.208, 1,    62.3473, -176.6,   0.51918, 2,    62.3509,    3.4,   0.51921, 0, 0, 0, 0, 0, 0, 0, 0
"X3197633A", 0.208, 1,    131.921,  -44.7,    1.0985, 2,    131.929,  135.3,    1.0986, 0, 0, 0, 0, 0, 0, 0, 0
"X3066817A", 0.208, 1,    129.742,  -45.0,    1.0804, 2,    129.749,  135.0,    1.0804, 0, 0, 0, 0, 0, 0, 0, 0
"X2879089C", 0.208, 1,      110.5,   74.9,   0.92015, 2,    110.506, -105.1,    0.9202, 0, 0, 0, 0, 0, 0, 0, 0
"X3195315A", 0.208, 1,    121.775,  -42.0,     1.014, 2,    121.782,  138.0,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0
"X2785529C", 0.208, 1,    112.747,   75.2,   0.93886, 2,    112.753, -104.8,   0.93891, 0, 0, 0, 0, 0, 0, 0, 0
"X2992656A", 0.208, 1,    124.636,  -35.1,    1.0379, 2,    124.643,  144.9,    1.0379, 0, 0, 0, 0, 0, 0, 0, 0
"X2692661A", 0.208, 1,    124.629,  -35.1,    1.0378, 2,    124.636,  144.9,    1.0379, 0, 0, 0, 0, 0, 0, 0, 0
"X3160114A", 0.208, 1,     129.45,  -43.1,     1.078, 2,    129.458,  136.9,     1.078, 0, 0, 0, 0, 0, 0, 0, 0
"X3082992A", 0.208, 1,    128.941,  -45.1,    1.0737, 2,    128.948,  134.9,    1.0738, 0, 0, 0, 0, 0, 0, 0, 0
"X2710537B", 0.208, 1,    72.2409, -175.4,   0.60156, 2,     72.245,    4.6,    0.6016, 0, 0, 0, 0, 0, 0, 0, 0
"X3254238B", 0.208, 1,    74.0163, -175.0,   0.61635, 2,    74.0206,    5.0,   0.61638, 0, 0, 0, 0, 0, 0, 0, 0
"X2862616C", 0.208, 1,    109.752,   74.2,   0.91392, 2,    109.758, -105.8,   0.91398, 0, 0, 0, 0, 0, 0, 0, 0
"X2785526B", 0.208, 1,    73.1247, -175.2,   0.60892, 2,    73.1289,    4.8,   0.60896, 0, 0, 0, 0, 0, 0, 0, 0
"X2915542A", 0.208, 1,    120.102,  -39.6,    1.0001, 2,    120.109,  140.4,    1.0002, 0, 0, 0, 0, 0, 0, 0, 0
"X2915542B", 0.208, 1,    60.7059, -175.1,   0.50551, 2,    60.7094,    4.9,   0.50554, 0, 0, 0, 0, 0, 0, 0, 0
"X2915542C", 0.208, 1,    120.628,   78.2,    1.0045, 2,    120.635, -101.8,    1.0046, 0, 0, 0, 0, 0, 0, 0, 0
"X3122820A", 0.208, 1,    129.351,  -45.1,    1.0771, 2,    129.358,  134.9,    1.0772, 0, 0, 0, 0, 0, 0, 0, 0
"X3029505C", 0.208, 1,    114.813,   75.4,   0.95607, 2,    114.819, -104.6,   0.95612, 0, 0, 0, 0, 0, 0, 0, 0
"X2785522B", 0.208, 1,    62.8889, -176.4,   0.52369, 2,    62.8925,    3.6,   0.52372, 0, 0, 0, 0, 0, 0, 0, 0
"X2710543C", 0.208, 1,    110.883,   74.6,   0.92334, 2,    110.889, -105.4,    0.9234, 0, 0, 0, 0, 0, 0, 0, 0
"X2917310B", 0.208, 1,    64.2474, -172.9,     0.535, 2,    64.2511,    7.1,   0.53503, 0, 0, 0, 0, 0, 0, 0, 0
"X3082993A", 0.208, 1,    128.895,  -45.7,    1.0733, 2,    128.902,  134.3,    1.0734, 0, 0, 0, 0, 0, 0, 0, 0
"X3729298A", 0.208, 1,    132.016,  -44.8,    1.0993, 2,    132.023,  135.2,    1.0994, 0, 0, 0, 0, 0, 0, 0, 0
"X2990826A", 0.208, 1,    120.096,  -39.6,    1.0001, 2,    120.103,  140.4,    1.0001, 0, 0, 0, 0, 0, 0, 0, 0
"X2990826B", 0.208, 1,    60.6953, -175.1,   0.50542, 2,    60.6988,    4.9,   0.50545, 0, 0, 0, 0, 0, 0, 0, 0
"X2990826C", 0.208, 1,    120.619,   78.2,    1.0044, 2,    120.626, -101.8,    1.0045, 0, 0, 0, 0, 0, 0, 0, 0
"X2897792A", 0.208, 1,    128.974,  -43.6,     1.074, 2,    128.981,  136.4,    1.0741, 0, 0, 0, 0, 0, 0, 0, 0
"X2804261C", 0.208, 1,    117.925,   81.1,   0.98198, 2,    117.931,  -98.9,   0.98203, 0, 0, 0, 0, 0, 0, 0, 0
"X3189190A", 0.208, 1,    129.874,  -45.0,    1.0815, 2,    129.881,  135.0,    1.0815, 0, 0, 0, 0, 0, 0, 0, 0
"X2689691A", 0.208, 1,    130.284,  -45.4,    1.0849, 2,    130.291,  134.6,     1.085, 0, 0, 0, 0, 0, 0, 0, 0
"X3195751A", 0.208, 1,    131.065,  -45.3,    1.0914, 2,    131.073,  134.7,    1.0915, 0, 0, 0, 0, 0, 0, 0, 0
"X2785517C", 0.208, 1,    111.296,   74.8,   0.92678, 2,    111.302, -105.2,   0.92683, 0, 0, 0, 0, 0, 0, 0, 0
"X2916606C", 0.208, 1,    119.063,   79.9,   0.99146, 2,     119.07, -100.1,   0.99152, 0, 0, 0, 0, 0, 0, 0, 0
"X3254217C", 0.208, 1,    112.204,   75.3,   0.93434, 2,     112.21, -104.7,   0.93439, 0, 0, 0, 0, 0, 0, 0, 0
"X2841641B", 0.208, 1,    63.3957, -176.4,   0.52791, 2,    63.3993,    3.6,   0.52794, 0, 0, 0, 0, 0, 0, 0, 0
"X2804256B", 0.208, 1,     63.016, -176.4,   0.52474, 2,    63.0196,    3.6,   0.52477, 0, 0, 0, 0, 0, 0, 0, 0
"X3122818C", 0.208, 1,    111.965,   75.0,   0.93235, 2,    111.971, -105.0,    0.9324, 0, 0, 0, 0, 0, 0, 0, 0
"X2691953A", 0.208, 1,    119.892,  -42.5,   0.99836, 2,    119.898,  137.5,   0.99841, 0, 0, 0, 0, 0, 0, 0, 0
"X2692654A", 0.208, 1,    122.573,  -38.2,    1.0207, 2,     122.58,  141.8,    1.0207, 0, 0, 0, 0, 0, 0, 0, 0
"X3235246B", 0.208, 1,    61.3559, -176.8,   0.51092, 2,    61.3595,    3.2,   0.51095, 0, 0, 0, 0, 0, 0, 0, 0
"X2955078A", 0.208, 1,    123.352,  -36.8,    1.0272, 2,    123.359,  143.2,    1.0272, 0, 0, 0, 0, 0, 0, 0, 0
"X3139598B", 0.208, 1,    74.4474, -175.0,   0.61994, 2,    74.4517,    5.0,   0.61997, 0, 0, 0, 0, 0, 0, 0, 0
"X2763812C", 0.208, 1,    109.847,   74.2,   0.91471, 2,    109.853, -105.8,   0.91477, 0, 0, 0, 0, 0, 0, 0, 0
"X2767414C", 0.208, 1,    119.865,   80.0,   0.99814, 2,    119.872, -100.0,   0.99819, 0, 0, 0, 0, 0, 0, 0, 0
"X2991918B", 0.208, 1,     72.346, -175.3,   0.60244, 2,    72.3501,    4.7,   0.60247, 0, 0, 0, 0, 0, 0, 0, 0
"X3008248A", 0.208, 1,    129.055,  -45.6,    1.0747, 2,    129.062,  134.4,    1.0747, 0, 0, 0, 0, 0, 0, 0, 0
"X3160865A", 0.208, 1,    123.086,  -37.2,     1.025, 2,    123.093,  142.8,     1.025, 0, 0, 0, 0, 0, 0, 0, 0
"X3029510B", 0.208, 1,    62.3837, -176.6,   0.51948, 2,    62.3873,    3.4,   0.51951, 0, 0, 0, 0, 0, 0, 0, 0
"X2748126C", 0.208, 1,    110.495,   74.9,   0.92011, 2,    110.501, -105.1,   0.92016, 0, 0, 0, 0, 0, 0, 0, 0
"X3216358A", 0.208, 1,    131.303,  -45.3,    1.0934, 2,     131.31,  134.7,    1.0934, 0, 0, 0, 0, 0, 0, 0, 0
"X2936276B", 0.208, 1,     51.624, -179.1,   0.42988, 2,     51.627,    0.9,   0.42991, 0, 0, 0, 0, 0, 0, 0, 0
"X2729207C", 0.208, 1,    113.457,   75.2,   0.94477, 2,    113.463, -104.8,   0.94483, 0, 0, 0, 0, 0, 0, 0, 0
"X2897768C", 0.208, 1,     117.59,   79.7,   0.97919, 2,    117.596, -100.3,   0.97924, 0, 0, 0, 0, 0, 0, 0, 0
"X2917255C", 0.208, 1,    121.972,   78.6,    1.0157, 2,    121.979, -101.4,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0
"X2933120C", 0.208, 1,    111.159,   74.8,   0.92564, 2,    111.165, -105.2,   0.92569, 0, 0, 0, 0, 0, 0, 0, 0
"X2684420B", 0.208, 1,    61.3628, -176.8,   0.51098, 2,    61.3663,    3.2,   0.51101, 0, 0, 0, 0, 0, 0, 0, 0
"X2766723A", 0.208, 1,    129.774,  -45.0,    1.0806, 2,    129.781,  135.0,    1.0807, 0, 0, 0, 0, 0, 0, 0, 0
"X3104120B", 0.208, 1,    75.4785, -174.7,   0.62852, 2,    75.4828,    5.3,   0.62856, 0, 0, 0, 0, 0, 0, 0, 0
"X3066813B", 0.208, 1,    61.5046, -176.2,   0.51216, 2,    61.5081,    3.8,   0.51219, 0, 0, 0, 0, 0, 0, 0, 0
"X2822860B", 0.208, 1,    61.3024, -176.8,   0.51048, 2,    61.3059,    3.2,    0.5105, 0, 0, 0, 0, 0, 0, 0, 0
"X2933135A", 0.208, 1,     120.04,  -40.0,   0.99959, 2,    120.047,  140.0,   0.99965, 0, 0, 0, 0, 0, 0, 0, 0
"X3649298A", 0.208, 1,    132.153,  -45.0,    1.1005, 2,    132.161,  135.0,    1.1005, 0, 0, 0, 0, 0, 0, 0, 0
"X3104130B", 0.208, 1,    72.7926, -175.3,   0.60616, 2,    72.7968,    4.7,   0.60619, 0, 0, 0, 0, 0, 0, 0, 0
"X2785538A", 0.208, 1,    128.957,  -43.6,    1.0738, 2,    128.965,  136.4,    1.0739, 0, 0, 0, 0, 0, 0, 0, 0
"X3122849B", 0.208, 1,    73.5339, -175.1,   0.61233, 2,    73.5381,    4.9,   0.61236, 0, 0, 0, 0, 0, 0, 0, 0
"X2879794A", 0.208, 1,    122.749,  -37.7,    1.0222, 2,    122.756,  142.3,    1.0222, 0, 0, 0, 0, 0, 0, 0, 0
"X2879069A", 0.208, 1,    131.924,  -44.7,    1.0986, 2,    131.932,  135.3,    1.0986, 0, 0, 0, 0, 0, 0, 0, 0
"X3104113A", 0.208, 1,    121.622,  -42.0,    1.0128, 2,    121.629,  138.0,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0
"X2861222A", 0.208, 1,    122.732,  -37.7,     1.022, 2,    122.739,  142.3,    1.0221, 0, 0, 0, 0, 0, 0, 0, 0
"X3141411C", 0.208, 1,    110.458,   75.3,    0.9198, 2,    110.465, -104.7,   0.91986, 0, 0, 0, 0, 0, 0, 0, 0
"X3178982A", 0.208, 1,    130.147,  -45.5,    1.0838, 2,    130.155,  134.5,    1.0838, 0, 0, 0, 0, 0, 0, 0, 0
"X3029498C", 0.208, 1,     118.09,   81.2,   0.98335, 2,    118.097,  -98.8,   0.98341, 0, 0, 0, 0, 0, 0, 0, 0
"X2952013A", 0.208, 1,    131.277,  -45.3,    1.0932, 2,    131.285,  134.7,    1.0932, 0, 0, 0, 0, 0, 0, 0, 0
"X2860488B", 0.208, 1,    72.3714, -175.3,   0.60265, 2,    72.3756,    4.7,   0.60268, 0, 0, 0, 0, 0, 0, 0, 0
"X2691945C", 0.208, 1,    118.449,   81.8,   0.98634, 2,    118.456,  -98.2,    0.9864, 0, 0, 0, 0, 0, 0, 0, 0
"X3214549A", 0.208, 1,    120.079,  -39.6,   0.99991, 2,    120.086,  140.4,   0.99997, 0, 0, 0, 0, 0, 0, 0, 0
"X2710536A", 0.208, 1,    131.103,  -45.4,    1.0917, 2,     131.11,  134.6,    1.0918, 0, 0, 0, 0, 0, 0, 0, 0
"X2804956A", 0.208, 1,    119.753,  -40.3,    0.9972, 2,     119.76,  139.6,   0.99726, 0, 0, 0, 0, 0, 0, 0, 0
"X3160105C", 0.208, 1,    118.361,   81.8,   0.98561, 2,    118.368,  -98.2,   0.98567, 0, 0, 0, 0, 0, 0, 0, 0
"X3010563A", 0.208, 1,    130.136,  -45.5,    1.0837, 2,    130.143,  134.5,    1.0837, 0, 0, 0, 0, 0, 0, 0, 0
"X3649297A", 0.208, 1,    132.172,  -45.0,    1.1006, 2,     132.18,  135.0,    1.1007, 0, 0, 0, 0, 0, 0, 0, 0
"X2823611A", 0.208, 1,    125.754,  -33.9,    1.0472, 2,    125.762,  146.1,    1.0472, 0, 0, 0, 0, 0, 0, 0, 0
"X2860487C", 0.208, 1,    118.886,   81.8,   0.98999, 2,    118.893,  -98.2,   0.99004, 0, 0, 0, 0, 0, 0, 0, 0
"X3197629B", 0.208, 1,    74.3212, -175.1,   0.61889, 2,    74.3255,    4.9,   0.61892, 0, 0, 0, 0, 0, 0, 0, 0
"X2691943B", 0.208, 1,    61.2798, -176.8,   0.51029, 2,    61.2833,    3.2,   0.51032, 0, 0, 0, 0, 0, 0, 0, 0
"X2673311A", 0.208, 1,    131.126,  -45.4,    1.0919, 2,    131.134,  134.6,     1.092, 0, 0, 0, 0, 0, 0, 0, 0
"X2767343C", 0.208, 1,    121.574,   83.3,    1.0124, 2,    121.581,  -96.7,    1.0124, 0, 0, 0, 0, 0, 0, 0, 0
"X2879063B", 0.208, 1,    62.4636, -176.1,   0.52014, 2,    62.4672,    3.9,   0.52017, 0, 0, 0, 0, 0, 0, 0, 0
"X3254219C", 0.208, 1,    118.444,   81.1,    0.9863, 2,     118.45,  -98.9,   0.98636, 0, 0, 0, 0, 0, 0, 0, 0
"X3197653B", 0.208, 1,    62.9213, -176.5,   0.52396, 2,    62.9249,    3.5,   0.52399, 0, 0, 0, 0, 0, 0, 0, 0
"X3251806B", 0.208, 1,     62.391, -176.6,   0.51954, 2,    62.3946,    3.4,   0.51957, 0, 0, 0, 0, 0, 0, 0, 0
"X2673308B", 0.208, 1,     62.629, -176.1,   0.52152, 2,    62.6326,    3.9,   0.52155, 0, 0, 0, 0, 0, 0, 0, 0
"X3254203B", 0.208, 1,    61.3075, -176.8,   0.51052, 2,    61.3111,    3.2,   0.51055, 0, 0, 0, 0, 0, 0, 0, 0
"X2814529A", 0.208, 1,    129.857,  -45.0,    1.0813, 2,    129.864,  135.0,    1.0814, 0, 0, 0, 0, 0, 0, 0, 0
"X2814529B", 0.208, 1,    63.4512, -175.8,   0.52837, 2,    63.4549,    4.2,    0.5284, 0, 0, 0, 0, 0, 0, 0, 0
"X2814529C", 0.208, 1,    110.745,   75.3,   0.92219, 2,    110.751, -104.7,   0.92224, 0, 0, 0, 0, 0, 0, 0, 0
"X2823592A", 0.208, 1,    124.681,  -35.7,    1.0382, 2,    124.688,  144.3,    1.0383, 0, 0, 0, 0, 0, 0, 0, 0
"X2766718C", 0.208, 1,    118.733,   81.6,   0.98871, 2,     118.74,  -98.4,   0.98877, 0, 0, 0, 0, 0, 0, 0, 0
"X2727795C", 0.208, 1,    118.746,   81.8,   0.98882, 2,    118.753,  -98.2,   0.98887, 0, 0, 0, 0, 0, 0, 0, 0
"X2955055B", 0.208, 1,    64.2395, -172.9,   0.53493, 2,    64.2432,    7.1,   0.53496, 0, 0, 0, 0, 0, 0, 0, 0
"X2766722B", 0.208, 1,    61.1439, -176.3,   0.50916, 2,    61.1474,    3.7,   0.50918, 0, 0, 0, 0, 0, 0, 0, 0
"X2804957C", 0.208, 1,     121.57,   83.3,    1.0123, 2,    121.577,  -96.7,    1.0124, 0, 0, 0, 0, 0, 0, 0, 0
"X3010570A", 0.208, 1,    118.613,  -42.5,   0.98771, 2,     118.62,  137.5,   0.98777, 0, 0, 0, 0, 0, 0, 0, 0
"X3649299A", 0.208, 1,    132.135,  -45.0,    1.1003, 2,    132.143,  135.0,    1.1004, 0, 0, 0, 0, 0, 0, 0, 0
"X2766717C", 0.208, 1,     118.64,   81.8,   0.98793, 2,    118.647,  -98.2,   0.98799, 0, 0, 0, 0, 0, 0, 0, 0
"X3254870C", 0.208, 1,     121.51,   78.5,    1.0118, 2,    121.517, -101.5,    1.0119, 0, 0, 0, 0, 0, 0, 0, 0
"X2801895B", 0.208, 1,    72.1865, -175.4,   0.60111, 2,    72.1906,    4.6,   0.60114, 0, 0, 0, 0, 0, 0, 0, 0
"X2673320B", 0.208, 1,    60.9476, -176.4,   0.50752, 2,    60.9511,    3.6,   0.50755, 0, 0, 0, 0, 0, 0, 0, 0
"X3198358B", 0.208, 1,    66.0979, -172.2,   0.55041, 2,    66.1017,    7.8,   0.55044, 0, 0, 0, 0, 0, 0, 0, 0
"X3064514C", 0.208, 1,    121.707,   83.3,    1.0135, 2,    121.714,  -96.7,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0
"X2729429A", 0.208, 1,    130.952,  -44.9,    1.0905, 2,    130.959,  135.1,    1.0905, 0, 0, 0, 0, 0, 0, 0, 0
"X2785525C", 0.208, 1,    118.733,   81.8,   0.98871, 2,     118.74,  -98.2,   0.98877, 0, 0, 0, 0, 0, 0, 0, 0
"X2860492C", 0.208, 1,    118.607,   81.2,   0.98766, 2,    118.613,  -98.8,   0.98771, 0, 0, 0, 0, 0, 0, 0, 0
"X2973154A", 0.208, 1,    131.929,  -44.7,    1.0986, 2,    131.936,  135.3,    1.0987, 0, 0, 0, 0, 0, 0, 0, 0
"X2691973A", 0.208, 1,    131.498,  -45.2,     1.095, 2,    131.506,  134.8,    1.0951, 0, 0, 0, 0, 0, 0, 0, 0
"X3085394C", 0.208, 1,    119.071,   79.9,   0.99152, 2,    119.078, -100.1,   0.99158, 0, 0, 0, 0, 0, 0, 0, 0
"X2897791B", 0.208, 1,    62.9307, -176.5,   0.52403, 2,    62.9344,    3.5,   0.52407, 0, 0, 0, 0, 0, 0, 0, 0
"X2726983A", 0.208, 1,    129.402,  -45.6,    1.0775, 2,    129.409,  134.4,    1.0776, 0, 0, 0, 0, 0, 0, 0, 0
"X2711234B", 0.208, 1,    66.1112, -172.2,   0.55052, 2,     66.115,    7.8,   0.55055, 0, 0, 0, 0, 0, 0, 0, 0
"X3178980C", 0.208, 1,    117.922,   81.1,   0.98195, 2,    117.929,  -98.9,   0.98201, 0, 0, 0, 0, 0, 0, 0, 0
"X3728039A", 0.208, 1,    131.908,  -44.9,    1.0984, 2,    131.916,  135.1,    1.0985, 0, 0, 0, 0, 0, 0, 0, 0
"X2786266A", 0.208, 1,      124.5,  -35.3,    1.0367, 2,    124.507,  144.7,    1.0368, 0, 0, 0, 0, 0, 0, 0, 0
"X2954338B", 0.208, 1,    62.5254, -176.6,   0.52066, 2,     62.529,    3.4,   0.52069, 0, 0, 0, 0, 0, 0, 0, 0
"X3254869B", 0.208, 1,    61.0122, -174.9,   0.50806, 2,    61.0157,    5.1,   0.50809, 0, 0, 0, 0, 0, 0, 0, 0
"X3198356C", 0.208, 1,     118.92,   79.9,   0.99027, 2,    118.927, -100.1,   0.99032, 0, 0, 0, 0, 0, 0, 0, 0
"X2730163C", 0.208, 1,     121.91,   79.8,    1.0152, 2,    121.918, -100.2,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0
"X3048965B", 0.208, 1,    61.3467, -174.4,   0.51084, 2,    61.3502,    5.6,   0.51087, 0, 0, 0, 0, 0, 0, 0, 0
"X3010561A", 0.208, 1,    132.003,  -44.9,    1.0992, 2,    132.011,  135.1,    1.0993, 0, 0, 0, 0, 0, 0, 0, 0
"X3160102B", 0.208, 1,    63.0648, -176.5,   0.52515, 2,    63.0685,    3.5,   0.52518, 0, 0, 0, 0, 0, 0, 0, 0
"X3066806C", 0.208, 1,    118.354,   79.8,   0.98555, 2,    118.361, -100.2,   0.98561, 0, 0, 0, 0, 0, 0, 0, 0
"X3216361B", 0.208, 1,    62.9462, -176.4,   0.52416, 2,    62.9499,    3.6,   0.52419, 0, 0, 0, 0, 0, 0, 0, 0
"X2879092C", 0.208, 1,    110.471,   75.3,   0.91991, 2,    110.477, -104.7,   0.91996, 0, 0, 0, 0, 0, 0, 0, 0
"X3104117C", 0.208, 1,    111.136,   74.8,   0.92545, 2,    111.143, -105.2,   0.92551, 0, 0, 0, 0, 0, 0, 0, 0
"X2935568B", 0.208, 1,    61.4087, -176.8,   0.51136, 2,    61.4122,    3.2,   0.51139, 0, 0, 0, 0, 0, 0, 0, 0
"X2710530B", 0.208, 1,    63.3606, -176.4,   0.52761, 2,    63.3642,    3.6,   0.52764, 0, 0, 0, 0, 0, 0, 0, 0
"X2841618A", 0.208, 1,    131.864,  -45.0,    1.0981, 2,    131.872,  135.0,    1.0981, 0, 0, 0, 0, 0, 0, 0, 0
"X3728043A", 0.208, 1,    131.909,  -44.9,    1.0984, 2,    131.916,  135.1,    1.0985, 0, 0, 0, 0, 0, 0, 0, 0
"X2897765B", 0.208, 1,    61.3957, -176.8,   0.51125, 2,    61.3993,    3.2,   0.51128, 0, 0, 0, 0, 0, 0, 0, 0
"X2804283A", 0.208, 1,    121.649,  -42.0,     1.013, 2,    121.656,  138.0,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"X3150961C", 0.208, 1,    121.483,   78.4,    1.0116, 2,     121.49, -101.6,    1.0117, 0, 0, 0, 0, 0, 0, 0, 0
"X2859391B", 0.208, 1,    62.8347, -176.5,   0.52323, 2,    62.8383,    3.5,   0.52326, 0, 0, 0, 0, 0, 0, 0, 0
"X3254206B", 0.208, 1,    62.4782, -176.6,   0.52027, 2,    62.4818,    3.4,    0.5203, 0, 0, 0, 0, 0, 0, 0, 0
"X3104122A", 0.208, 1,    121.666,  -42.0,    1.0131, 2,    121.674,  138.0,    1.0132, 0, 0, 0, 0, 0, 0, 0, 0
"X3254218A", 0.208, 1,    120.545,  -42.5,    1.0038, 2,    120.552,  137.5,    1.0039, 0, 0, 0, 0, 0, 0, 0, 0
"X2804255B", 0.208, 1,    62.6549, -176.5,   0.52174, 2,    62.6585,    3.5,   0.52177, 0, 0, 0, 0, 0, 0, 0, 0
"X2766748A", 0.208, 1,     131.15,  -45.4,    1.0921, 2,    131.157,  134.6,    1.0922, 0, 0, 0, 0, 0, 0, 0, 0
"X2691938B", 0.208, 1,    62.3707, -176.6,   0.51937, 2,    62.3743,    3.4,    0.5194, 0, 0, 0, 0, 0, 0, 0, 0
"X3027671A", 0.208, 1,    120.105,  -39.6,    1.0001, 2,    120.112,  140.4,    1.0002, 0, 0, 0, 0, 0, 0, 0, 0
"X2860501B", 0.208, 1,    61.8112, -176.7,   0.51471, 2,    61.8148,    3.3,   0.51474, 0, 0, 0, 0, 0, 0, 0, 0
"X2897764B", 0.208, 1,    72.3435, -175.3,   0.60242, 2,    72.3476,    4.7,   0.60245, 0, 0, 0, 0, 0, 0, 0, 0
"X3068944B", 0.208, 1,    64.2733, -172.9,   0.53521, 2,     64.277,    7.1,   0.53525, 0, 0, 0, 0, 0, 0, 0, 0
"X2897781A", 0.208, 1,    120.059,  -42.5,   0.99975, 2,    120.066,  137.5,   0.99981, 0, 0, 0, 0, 0, 0, 0, 0
"X2748132A", 0.208, 1,    128.883,  -45.1,    1.0732, 2,    128.891,  134.9,    1.0733, 0, 0, 0, 0, 0, 0, 0, 0
"X2766727B", 0.208, 1,    73.0161, -175.2,   0.60802, 2,    73.0203,    4.8,   0.60805, 0, 0, 0, 0, 0, 0, 0, 0
"X2954339B", 0.208, 1,    72.1979, -175.4,    0.6012, 2,    72.2021,    4.6,   0.60124, 0, 0, 0, 0, 0, 0, 0, 0
"X2673316A", 0.208, 1,    118.048,  -40.9,     0.983, 2,    118.055,  139.1,   0.98306, 0, 0, 0, 0, 0, 0, 0, 0
"X3649304A", 0.208, 1,    132.106,  -45.0,    1.1001, 2,    132.114,  135.0,    1.1001, 0, 0, 0, 0, 0, 0, 0, 0
"X2710508B", 0.208, 1,     61.303, -176.8,   0.51048, 2,    61.3065,    3.2,   0.51051, 0, 0, 0, 0, 0, 0, 0, 0
"X2710520A", 0.208, 1,    120.655,  -42.4,    1.0047, 2,    120.662,  137.6,    1.0048, 0, 0, 0, 0, 0, 0, 0, 0
"X3010567C", 0.208, 1,    118.449,   81.8,   0.98634, 2,    118.456,  -98.2,    0.9864, 0, 0, 0, 0, 0, 0, 0, 0
"X2876798B", 0.208, 1,    62.4035, -176.1,   0.51964, 2,    62.4071,    3.9,   0.51967, 0, 0, 0, 0, 0, 0, 0, 0
"X3253570C", 0.208, 1,    122.739,   83.4,    1.0221, 2,    122.746,  -96.6,    1.0221, 0, 0, 0, 0, 0, 0, 0, 0
"X3216350A", 0.208, 1,    129.752,  -45.0,    1.0805, 2,     129.76,  134.9,    1.0805, 0, 0, 0, 0, 0, 0, 0, 0
"X2804257B", 0.208, 1,    62.8999, -176.3,   0.52378, 2,    62.9035,    3.6,   0.52381, 0, 0, 0, 0, 0, 0, 0, 0
"X3048937C", 0.208, 1,    121.566,   83.3,    1.0123, 2,    121.573,  -96.7,    1.0124, 0, 0, 0, 0, 0, 0, 0, 0
"X2748157A", 0.208, 1,    128.241,  -43.9,    1.0679, 2,    128.248,  136.1,    1.0679, 0, 0, 0, 0, 0, 0, 0, 0
"X3008237C", 0.208, 1,    118.635,   76.1,   0.98789, 2,    118.642, -103.9,   0.98795, 0, 0, 0, 0, 0, 0, 0, 0
"X3235258A", 0.208, 1,    130.623,  -44.9,    1.0877, 2,    130.631,  135.1,    1.0878, 0, 0, 0, 0, 0, 0, 0, 0
"X3235258B", 0.208, 1,    63.4626, -175.9,   0.52846, 2,    63.4663,    4.1,   0.52849, 0, 0, 0, 0, 0, 0, 0, 0
"X3235258C", 0.208, 1,    111.422,   75.3,   0.92783, 2,    111.428, -104.7,   0.92788, 0, 0, 0, 0, 0, 0, 0, 0
"X2766738C", 0.208, 1,    118.421,   76.1,   0.98611, 2,    118.428, -103.9,   0.98617, 0, 0, 0, 0, 0, 0, 0, 0
"X2691948B", 0.208, 1,    61.0716, -176.3,   0.50855, 2,    61.0752,    3.7,   0.50858, 0, 0, 0, 0, 0, 0, 0, 0
"X2674052C", 0.208, 1,    118.904,   79.9,   0.99013, 2,    118.911, -100.1,   0.99019, 0, 0, 0, 0, 0, 0, 0, 0
"X3160868B", 0.208, 1,    63.0968, -173.5,   0.52542, 2,    63.1004,    6.5,   0.52545, 0, 0, 0, 0, 0, 0, 0, 0
"X3048889C", 0.208, 1,    121.833,   83.3,    1.0145, 2,     121.84,  -96.7,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"X3236004C", 0.208, 1,    122.094,   78.7,    1.0167, 2,    122.101, -101.3,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0
"X3235255B", 0.208, 1,    74.3407, -175.0,   0.61905, 2,     74.345,    5.0,   0.61908, 0, 0, 0, 0, 0, 0, 0, 0
"X3067447A", 0.208, 1,    119.951,  -40.1,   0.99885, 2,    119.958,  139.9,   0.99891, 0, 0, 0, 0, 0, 0, 0, 0
"X2989432B", 0.208, 1,    61.4647, -176.8,   0.51183, 2,    61.4683,    3.2,   0.51186, 0, 0, 0, 0, 0, 0, 0, 0
"X2973164A", 0.208, 1,    118.382,  -42.5,   0.98578, 2,    118.389,  137.5,   0.98584, 0, 0, 0, 0, 0, 0, 0, 0
"X3010565C", 0.208, 1,    118.587,   81.8,    0.9875, 2,    118.594,  -98.2,   0.98755, 0, 0, 0, 0, 0, 0, 0, 0
"X2689678B", 0.208, 1,    74.3027, -175.1,   0.61873, 2,     74.307,    4.9,   0.61877, 0, 0, 0, 0, 0, 0, 0, 0
"X2748840B", 0.208, 1,          0,    0.0,         0, 2,          0,    0.0,         0, 0, 0, 0, 0, 0, 0, 0, 0
"X2989566B", 0.208, 1,    60.8448, -175.1,   0.50666, 2,    60.8483,    4.9,   0.50669, 0, 0, 0, 0, 0, 0, 0, 0
"X3141388C", 0.208, 1,    118.804,   81.8,    0.9893, 2,    118.811,  -98.2,   0.98936, 0, 0, 0, 0, 0, 0, 0, 0
"X2673317A", 0.208, 1,    129.431,  -45.1,    1.0778, 2,    129.438,  134.9,    1.0779, 0, 0, 0, 0, 0, 0, 0, 0
"X2822870C", 0.208, 1,    112.048,   75.3,   0.93304, 2,    112.054, -104.7,   0.93309, 0, 0, 0, 0, 0, 0, 0, 0
"X2745799C", 0.208, 1,    112.393,   75.1,   0.93591, 2,    112.399, -104.9,   0.93597, 0, 0, 0, 0, 0, 0, 0, 0
"X2786274C", 0.208, 1,    120.309,   80.0,    1.0018, 2,    120.316, -100.0,    1.0019, 0, 0, 0, 0, 0, 0, 0, 0
"X2897772A", 0.208, 1,    119.455,  -42.5,   0.99472, 2,    119.462,  137.5,   0.99478, 0, 0, 0, 0, 0, 0, 0, 0
"X2935566C", 0.208, 1,    118.631,   76.1,   0.98786, 2,    118.638, -103.9,   0.98792, 0, 0, 0, 0, 0, 0, 0, 0
"X3091052A", 0.208, 1,     128.88,  -45.1,    1.0732, 2,    128.888,  134.9,    1.0733, 0, 0, 0, 0, 0, 0, 0, 0
"X3010566C", 0.208, 1,    118.296,   81.8,   0.98507, 2,    118.303,  -98.2,   0.98513, 0, 0, 0, 0, 0, 0, 0, 0
"X3104131A", 0.208, 1,    118.443,  -42.5,   0.98629, 2,    118.449,  137.5,   0.98635, 0, 0, 0, 0, 0, 0, 0, 0
"X3216336A", 0.208, 1,     131.36,  -45.2,    1.0939, 2,    131.368,  134.8,    1.0939, 0, 0, 0, 0, 0, 0, 0, 0
"X2858166A", 0.208, 1,    133.255,  -44.7,    1.1096, 2,    133.263,  135.3,    1.1097, 0, 0, 0, 0, 0, 0, 0, 0
"X2748128C", 0.208, 1,    117.876,   79.7,   0.98158, 2,    117.883, -100.3,   0.98163, 0, 0, 0, 0, 0, 0, 0, 0
"X2673318C", 0.208, 1,    114.809,   75.4,   0.95604, 2,    114.816, -104.6,   0.95609, 0, 0, 0, 0, 0, 0, 0, 0
"X2973169A", 0.208, 1,    130.051,  -45.5,     1.083, 2,    130.058,  134.5,     1.083, 0, 0, 0, 0, 0, 0, 0, 0
"X3160106A", 0.208, 1,    129.726,  -45.0,    1.0802, 2,    129.733,  135.0,    1.0803, 0, 0, 0, 0, 0, 0, 0, 0
"X2842384C", 0.208, 1,    125.271,   79.7,    1.0432, 2,    125.278, -100.3,    1.0432, 0, 0, 0, 0, 0, 0, 0, 0
"X2767341C", 0.208, 1,    121.571,   78.5,    1.0123, 2,    121.578, -101.5,    1.0124, 0, 0, 0, 0, 0, 0, 0, 0
"X3189188C", 0.208, 1,    110.808,   75.3,   0.92272, 2,    110.815, -104.7,   0.92277, 0, 0, 0, 0, 0, 0, 0, 0
"X2710544A", 0.208, 1,    128.947,  -45.1,    1.0738, 2,    128.955,  134.9,    1.0738, 0, 0, 0, 0, 0, 0, 0, 0
"X3160123A", 0.208, 1,     131.99,  -44.9,    1.0991, 2,    131.998,  135.1,    1.0992, 0, 0, 0, 0, 0, 0, 0, 0
"X2991927B", 0.208, 1,    62.3874, -176.6,   0.51951, 2,     62.391,    3.4,   0.51954, 0, 0, 0, 0, 0, 0, 0, 0
"X3122847A", 0.208, 1,    131.209,  -45.3,    1.0926, 2,    131.216,  134.7,    1.0927, 0, 0, 0, 0, 0, 0, 0, 0
"X3008232B", 0.208, 1,    63.0213, -176.5,   0.52479, 2,     63.025,    3.5,   0.52482, 0, 0, 0, 0, 0, 0, 0, 0
"X3179607B", 0.208, 1,     60.983, -174.9,   0.50782, 2,    60.9865,    5.1,   0.50784, 0, 0, 0, 0, 0, 0, 0, 0
"X2673346C", 0.208, 1,    118.087,   81.1,   0.98333, 2,    118.094,  -98.9,   0.98339, 0, 0, 0, 0, 0, 0, 0, 0
"X3104127B", 0.208, 1,    61.6032, -176.2,   0.51298, 2,    61.6067,    3.8,   0.51301, 0, 0, 0, 0, 0, 0, 0, 0
"X3195321A", 0.208, 1,    119.161,  -40.8,   0.99227, 2,    119.168,  139.2,   0.99233, 0, 0, 0, 0, 0, 0, 0, 0
"X2673303C", 0.208, 1,    111.178,   74.8,    0.9258, 2,    111.185, -105.2,   0.92585, 0, 0, 0, 0, 0, 0, 0, 0
"X2895461A", 0.208, 1,    131.096,  -45.3,    1.0917, 2,    131.103,  134.7,    1.0917, 0, 0, 0, 0, 0, 0, 0, 0
"X3027116A", 0.208, 1,    119.251,  -42.5,   0.99302, 2,    119.258,  137.5,   0.99308, 0, 0, 0, 0, 0, 0, 0, 0
"X2992657A", 0.208, 1,    122.744,  -37.7,    1.0221, 2,    122.751,  142.3,    1.0222, 0, 0, 0, 0, 0, 0, 0, 0
"X3104154C", 0.208, 1,     117.52,   79.7,   0.97861, 2,    117.527, -100.3,   0.97867, 0, 0, 0, 0, 0, 0, 0, 0
"X3010580B", 0.208, 1,    62.8865, -176.3,   0.52367, 2,    62.8901,    3.7,    0.5237, 0, 0, 0, 0, 0, 0, 0, 0
"X3727710A", 0.208, 1,    131.959,  -44.8,    1.0988, 2,    131.966,  135.1,    1.0989, 0, 0, 0, 0, 0, 0, 0, 0
"X2692664C", 0.208, 1,    119.625,   80.0,   0.99614, 2,    119.632, -100.0,    0.9962, 0, 0, 0, 0, 0, 0, 0, 0
"X3215385A", 0.208, 1,    118.518,  -40.7,   0.98692, 2,    118.524,  139.3,   0.98697, 0, 0, 0, 0, 0, 0, 0, 0
"X3215385B", 0.208, 1,    70.4081, -173.2,    0.5863, 2,    70.4122,    6.8,   0.58633, 0, 0, 0, 0, 0, 0, 0, 0
"X3215385C", 0.208, 1,    117.889,   81.3,   0.98168, 2,    117.896,  -98.7,   0.98174, 0, 0, 0, 0, 0, 0, 0, 0
"X2860493A", 0.208, 1,    129.777,  -45.0,    1.0807, 2,    129.785,  135.0,    1.0807, 0, 0, 0, 0, 0, 0, 0, 0
"X3177881C", 0.208, 1,    111.938,   75.0,   0.93213, 2,    111.945, -105.0,   0.93218, 0, 0, 0, 0, 0, 0, 0, 0
"X3727709A", 0.208, 1,    131.962,  -44.8,    1.0989, 2,    131.969,  135.1,    1.0989, 0, 0, 0, 0, 0, 0, 0, 0
"X2785528B", 0.208, 1,    74.7232, -175.0,   0.62223, 2,    74.7275,    5.0,   0.62227, 0, 0, 0, 0, 0, 0, 0, 0
"X2973171B", 0.208, 1,    63.2046, -176.4,   0.52631, 2,    63.2082,    3.6,   0.52635, 0, 0, 0, 0, 0, 0, 0, 0
"X2785523C", 0.208, 1,    118.831,   81.8,   0.98953, 2,    118.838,  -98.2,   0.98958, 0, 0, 0, 0, 0, 0, 0, 0
"X3649300A", 0.208, 1,    132.125,  -45.0,    1.1002, 2,    132.133,  135.0,    1.1003, 0, 0, 0, 0, 0, 0, 0, 0
"X2748133C", 0.208, 1,    118.206,   81.7,   0.98432, 2,    118.213,  -98.3,   0.98438, 0, 0, 0, 0, 0, 0, 0, 0
"X3233353A", 0.208, 1,    131.067,  -45.3,    1.0914, 2,    131.075,  134.7,    1.0915, 0, 0, 0, 0, 0, 0, 0, 0
"X2785547B", 0.208, 1,    61.0565, -176.3,   0.50843, 2,      61.06,    3.7,   0.50846, 0, 0, 0, 0, 0, 0, 0, 0
"X2897800B", 0.208, 1,    61.4774, -176.8,   0.51193, 2,    61.4809,    3.2,   0.51196, 0, 0, 0, 0, 0, 0, 0, 0
"X2991939B", 0.208, 1,    62.5698, -176.1,   0.52103, 2,    62.5734,    3.9,   0.52106, 0, 0, 0, 0, 0, 0, 0, 0
"X2948732B", 0.208, 1,    62.3452, -176.6,   0.51916, 2,    62.3488,    3.4,   0.51919, 0, 0, 0, 0, 0, 0, 0, 0
"X0247162B", 0.208, 1,    74.2159, -175.1,   0.61801, 2,    74.2201,    4.9,   0.61804, 0, 0, 0, 0, 0, 0, 0, 0
"X2879065B", 0.208, 1,    74.3221, -175.1,   0.61889, 2,    74.3264,    4.9,   0.61893, 0, 0, 0, 0, 0, 0, 0, 0
"X3104121A", 0.208, 1,    121.623,  -42.0,    1.0128, 2,     121.63,  138.0,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0
"X2763153A", 0.208, 1,    119.061,  -42.5,   0.99144, 2,    119.068,  137.5,    0.9915, 0, 0, 0, 0, 0, 0, 0, 0
"X2766724C", 0.208, 1,     111.93,   75.3,   0.93206, 2,    111.936, -104.7,   0.93211, 0, 0, 0, 0, 0, 0, 0, 0
"X2805031C", 0.208, 1,     121.57,   79.8,    1.0123, 2,    121.577, -100.2,    1.0124, 0, 0, 0, 0, 0, 0, 0, 0
"X2805036B", 0.208, 1,    76.8954, -174.0,   0.64032, 2,    76.8998,    6.0,   0.64036, 0, 0, 0, 0, 0, 0, 0, 0
"X3197625C", 0.208, 1,    120.104,   77.1,    1.0001, 2,    120.111, -102.9,    1.0002, 0, 0, 0, 0, 0, 0, 0, 0
"X3142049C", 0.208, 1,    120.028,   77.8,   0.99949, 2,    120.035, -102.2,   0.99955, 0, 0, 0, 0, 0, 0, 0, 0
"X3342743C", 0.208, 1,    113.267,   75.2,   0.94319, 2,    113.273, -104.8,   0.94324, 0, 0, 0, 0, 0, 0, 0, 0
"X2785524C", 0.208, 1,    118.598,   81.8,   0.98758, 2,    118.605,  -98.2,   0.98764, 0, 0, 0, 0, 0, 0, 0, 0
"X2973166C", 0.208, 1,    110.709,   75.3,   0.92189, 2,    110.716, -104.7,   0.92195, 0, 0, 0, 0, 0, 0, 0, 0
"X3225319B", 0.208, 1,    72.1859, -175.4,    0.6011, 2,    72.1901,    4.6,   0.60114, 0, 0, 0, 0, 0, 0, 0, 0
"X3270814A", 0.208, 1,    131.341,  -45.2,    1.0937, 2,    131.348,  134.8,    1.0938, 0, 0, 0, 0, 0, 0, 0, 0
"X3122814C", 0.208, 1,    113.542,   75.2,   0.94548, 2,    113.548, -104.8,   0.94554, 0, 0, 0, 0, 0, 0, 0, 0
"X2897770C", 0.208, 1,     117.85,   79.7,   0.98136, 2,    117.857, -100.3,   0.98142, 0, 0, 0, 0, 0, 0, 0, 0
"X3197634B", 0.208, 1,     63.194, -176.5,   0.52623, 2,    63.1977,    3.5,   0.52626, 0, 0, 0, 0, 0, 0, 0, 0
"X3030204A", 0.208, 1,    125.909,  -33.7,    1.0485, 2,    125.917,  146.3,    1.0485, 0, 0, 0, 0, 0, 0, 0, 0
"X3102286B", 0.208, 1,    60.6786, -175.1,   0.50528, 2,    60.6822,    4.9,   0.50531, 0, 0, 0, 0, 0, 0, 0, 0
"X2801909C", 0.208, 1,    121.342,   86.2,    1.0104, 2,    121.349,  -93.8,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0
"X3122811A", 0.208, 1,    131.934,  -45.0,    1.0986, 2,    131.941,  135.0,    1.0987, 0, 0, 0, 0, 0, 0, 0, 0
"X2822869A", 0.208, 1,    131.907,  -44.8,    1.0984, 2,    131.914,  135.2,    1.0985, 0, 0, 0, 0, 0, 0, 0, 0
"X3086098A", 0.208, 1,    124.938,  -34.7,    1.0404, 2,    124.945,  145.3,    1.0404, 0, 0, 0, 0, 0, 0, 0, 0
"X3120504A", 0.208, 1,    128.941,  -45.7,    1.0737, 2,    128.949,  134.3,    1.0738, 0, 0, 0, 0, 0, 0, 0, 0
"X3727712A", 0.208, 1,    131.962,  -44.8,    1.0989, 2,    131.969,  135.1,    1.0989, 0, 0, 0, 0, 0, 0, 0, 0
"X3101789A", 0.208, 1,    130.203,  -45.4,    1.0842, 2,     130.21,  134.5,    1.0843, 0, 0, 0, 0, 0, 0, 0, 0
"X3254210C", 0.208, 1,    118.673,   81.4,   0.98821, 2,     118.68,  -98.6,   0.98827, 0, 0, 0, 0, 0, 0, 0, 0
"X2730187A", 0.208, 1,    124.628,  -35.1,    1.0378, 2,    124.635,  144.9,    1.0379, 0, 0, 0, 0, 0, 0, 0, 0
"X3216367B", 0.208, 1,    62.5231, -176.1,   0.52064, 2,    62.5267,    3.9,   0.52067, 0, 0, 0, 0, 0, 0, 0, 0
"X2710509C", 0.208, 1,    118.358,   79.8,   0.98559, 2,    118.365, -100.2,   0.98565, 0, 0, 0, 0, 0, 0, 0, 0
"X3066805A", 0.208, 1,     131.84,  -45.0,    1.0979, 2,    131.848,  135.0,    1.0979, 0, 0, 0, 0, 0, 0, 0, 0
"X3197661C", 0.208, 1,    113.246,   75.2,   0.94302, 2,    113.253, -104.8,   0.94307, 0, 0, 0, 0, 0, 0, 0, 0
"X3179608C", 0.208, 1,    120.576,   77.4,    1.0041, 2,    120.583, -102.6,    1.0041, 0, 0, 0, 0, 0, 0, 0, 0
"X2916234A", 0.208, 1,    129.125,  -45.1,    1.0752, 2,    129.133,  134.9,    1.0753, 0, 0, 0, 0, 0, 0, 0, 0
"X3085402A", 0.208, 1,    118.331,  -42.5,   0.98536, 2,    118.338,  137.5,   0.98542, 0, 0, 0, 0, 0, 0, 0, 0
"X2875754C", 0.208, 1,      119.9,   80.0,   0.99843, 2,    119.907, -100.0,   0.99849, 0, 0, 0, 0, 0, 0, 0, 0
"X2860478B", 0.208, 1,    62.5296, -176.6,   0.52069, 2,    62.5332,    3.4,   0.52072, 0, 0, 0, 0, 0, 0, 0, 0
"X2766732B", 0.208, 1,    74.1994, -175.1,   0.61787, 2,    74.2037,    4.9,   0.61791, 0, 0, 0, 0, 0, 0, 0, 0
"X3198355B", 0.208, 1,    66.1079, -172.2,   0.55049, 2,    66.1117,    7.8,   0.55052, 0, 0, 0, 0, 0, 0, 0, 0
"X3065665A", 0.208, 1,    119.315,  -40.8,   0.99355, 2,    119.322,  139.2,   0.99361, 0, 0, 0, 0, 0, 0, 0, 0
"X2897771B", 0.208, 1,    66.0888, -172.2,   0.55033, 2,    66.0926,    7.8,   0.55036, 0, 0, 0, 0, 0, 0, 0, 0
"X2785516B", 0.208, 1,    76.9301, -174.0,   0.64061, 2,    76.9345,    6.0,   0.64065, 0, 0, 0, 0, 0, 0, 0, 0
"X2729206C", 0.208, 1,    113.475,   75.2,   0.94493, 2,    113.482, -104.8,   0.94498, 0, 0, 0, 0, 0, 0, 0, 0
"X3195310A", 0.208, 1,    118.318,  -42.5,   0.98525, 2,    118.325,  137.5,   0.98531, 0, 0, 0, 0, 0, 0, 0, 0
"X3232301C", 0.208, 1,    109.973,   74.2,   0.91576, 2,    109.979, -105.8,   0.91582, 0, 0, 0, 0, 0, 0, 0, 0
"X3048946C", 0.208, 1,    126.899,   79.9,    1.0567, 2,    126.906, -100.1,    1.0568, 0, 0, 0, 0, 0, 0, 0, 0
"X2861157C", 0.208, 1,    122.704,   83.4,    1.0218, 2,    122.711,  -96.6,    1.0218, 0, 0, 0, 0, 0, 0, 0, 0
"X3029183B", 0.208, 1,    60.9508, -176.4,   0.50755, 2,    60.9543,    3.6,   0.50758, 0, 0, 0, 0, 0, 0, 0, 0
"X3085396A", 0.208, 1,    120.643,  -42.4,    1.0046, 2,     120.65,  137.6,    1.0047, 0, 0, 0, 0, 0, 0, 0, 0
"X2748146A", 0.208, 1,     121.74,  -42.0,    1.0138, 2,    121.747,  138.0,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"X2691954B", 0.208, 1,     73.581, -175.1,   0.61272, 2,    73.5853,    4.9,   0.61276, 0, 0, 0, 0, 0, 0, 0, 0
"X2895449C", 0.208, 1,    113.478,   75.2,   0.94495, 2,    113.484, -104.8,     0.945, 0, 0, 0, 0, 0, 0, 0, 0
"X2991911C", 0.208, 1,    119.122,   81.9,   0.99195, 2,    119.129,  -98.1,   0.99201, 0, 0, 0, 0, 0, 0, 0, 0
"X2785515C", 0.208, 1,    117.492,   79.7,   0.97837, 2,    117.499, -100.3,   0.97843, 0, 0, 0, 0, 0, 0, 0, 0
"X2804262A", 0.208, 1,     131.68,  -45.2,    1.0965, 2,    131.687,  134.8,    1.0966, 0, 0, 0, 0, 0, 0, 0, 0
"X0247160B", 0.208, 1,    74.2236, -175.1,   0.61807, 2,    74.2279,    4.9,   0.61811, 0, 0, 0, 0, 0, 0, 0, 0
"X2785537A", 0.208, 1,    128.238,  -43.9,    1.0679, 2,    128.245,  136.1,    1.0679, 0, 0, 0, 0, 0, 0, 0, 0
"X3122819C", 0.208, 1,    118.202,   81.7,   0.98429, 2,    118.209,  -98.3,   0.98435, 0, 0, 0, 0, 0, 0, 0, 0
"X2804245B", 0.208, 1,    62.4036, -176.6,   0.51965, 2,    62.4072,    3.4,   0.51968, 0, 0, 0, 0, 0, 0, 0, 0
"X2879068B", 0.208, 1,    61.7353, -176.7,   0.51408, 2,    61.7389,    3.3,   0.51411, 0, 0, 0, 0, 0, 0, 0, 0
"X2767409B", 0.208, 1,    63.0911, -173.5,   0.52537, 2,    63.0948,    6.5,    0.5254, 0, 0, 0, 0, 0, 0, 0, 0
"X2685809A", 0.208, 1,    133.383,  -44.6,    1.1107, 2,     133.39,  135.4,    1.1108, 0, 0, 0, 0, 0, 0, 0, 0
"X3197637C", 0.208, 1,    118.852,   81.7,    0.9897, 2,    118.859,  -98.3,   0.98976, 0, 0, 0, 0, 0, 0, 0, 0
"X3066818B", 0.208, 1,    74.8993, -174.9,    0.6237, 2,    74.9036,    5.0,   0.62373, 0, 0, 0, 0, 0, 0, 0, 0
"X2763407C", 0.208, 1,    122.717,   83.4,    1.0219, 2,    122.724,  -96.6,    1.0219, 0, 0, 0, 0, 0, 0, 0, 0
"X2711226B", 0.208, 1,    62.8233, -173.6,   0.52314, 2,     62.827,    6.4,   0.52317, 0, 0, 0, 0, 0, 0, 0, 0
"X3160109B", 0.208, 1,    63.3781, -176.1,   0.52776, 2,    63.3818,    3.9,   0.52779, 0, 0, 0, 0, 0, 0, 0, 0
"X2710516A", 0.208, 1,    130.123,  -45.5,    1.0836, 2,     130.13,  134.5,    1.0836, 0, 0, 0, 0, 0, 0, 0, 0
"X3197641A", 0.208, 1,    131.313,  -44.9,    1.0935, 2,    131.321,  135.1,    1.0935, 0, 0, 0, 0, 0, 0, 0, 0
"X2954351C", 0.208, 1,    118.212,   81.7,   0.98438, 2,    118.219,  -98.3,   0.98443, 0, 0, 0, 0, 0, 0, 0, 0
"X2804272B", 0.208, 1,    63.3964, -176.4,   0.52791, 2,    63.4001,    3.6,   0.52794, 0, 0, 0, 0, 0, 0, 0, 0
"X2785519A", 0.208, 1,    121.674,  -42.0,    1.0132, 2,    121.681,  138.0,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"X2955006C", 0.208, 1,    120.626,   77.4,    1.0045, 2,    120.633, -102.6,    1.0045, 0, 0, 0, 0, 0, 0, 0, 0
"X3104123C", 0.208, 1,    113.478,   75.2,   0.94495, 2,    113.485, -104.8,   0.94501, 0, 0, 0, 0, 0, 0, 0, 0
"X2729414A", 0.208, 1,    130.218,  -45.0,    1.0844, 2,    130.226,  135.0,    1.0844, 0, 0, 0, 0, 0, 0, 0, 0
"X2729414B", 0.208, 1,    63.4671, -175.9,    0.5285, 2,    63.4707,    4.1,   0.52853, 0, 0, 0, 0, 0, 0, 0, 0
"X2729414C", 0.208, 1,    111.117,   75.3,   0.92529, 2,    111.123, -104.7,   0.92534, 0, 0, 0, 0, 0, 0, 0, 0
"X2692660A", 0.208, 1,    123.344,  -36.8,    1.0271, 2,    123.351,  143.2,    1.0272, 0, 0, 0, 0, 0, 0, 0, 0
"X2897793A", 0.208, 1,    128.945,  -43.6,    1.0737, 2,    128.952,  136.4,    1.0738, 0, 0, 0, 0, 0, 0, 0, 0
"X3235266C", 0.208, 1,    118.275,   81.8,   0.98489, 2,    118.282,  -98.3,   0.98495, 0, 0, 0, 0, 0, 0, 0, 0
"X2915534A", 0.208, 1,    131.977,  -45.0,     1.099, 2,    131.984,  135.0,    1.0991, 0, 0, 0, 0, 0, 0, 0, 0
"X2804259A", 0.208, 1,    118.616,  -42.5,   0.98774, 2,    118.623,  137.5,   0.98779, 0, 0, 0, 0, 0, 0, 0, 0
"X2764399B", 0.208, 1,    63.0216, -176.5,   0.52479, 2,    63.0253,    3.5,   0.52482, 0, 0, 0, 0, 0, 0, 0, 0
"X2822863C", 0.208, 1,    117.587,   79.7,   0.97917, 2,    117.594, -100.3,   0.97923, 0, 0, 0, 0, 0, 0, 0, 0
"X3217057A", 0.208, 1,    125.106,  -34.9,    1.0418, 2,    125.113,  145.1,    1.0418, 0, 0, 0, 0, 0, 0, 0, 0
"X3215203A", 0.208, 1,    120.105,  -39.6,    1.0001, 2,    120.112,  140.4,    1.0002, 0, 0, 0, 0, 0, 0, 0, 0
"X3215203B", 0.208, 1,     60.708, -175.1,   0.50553, 2,    60.7115,    4.9,   0.50555, 0, 0, 0, 0, 0, 0, 0, 0
"X3215203C", 0.208, 1,    120.633,   78.2,    1.0045, 2,     120.64, -101.8,    1.0046, 0, 0, 0, 0, 0, 0, 0, 0
"X3048221A", 0.208, 1,    129.762,  -45.0,    1.0806, 2,     129.77,  135.0,    1.0806, 0, 0, 0, 0, 0, 0, 0, 0
"X2767408C", 0.208, 1,    123.345,   79.6,    1.0271, 2,    123.353, -100.4,    1.0272, 0, 0, 0, 0, 0, 0, 0, 0
"X3122848C", 0.208, 1,    113.245,   75.2,   0.94301, 2,    113.251, -104.8,   0.94306, 0, 0, 0, 0, 0, 0, 0, 0
"X2841635A", 0.208, 1,    131.999,  -44.8,    1.0992, 2,    132.007,  135.2,    1.0992, 0, 0, 0, 0, 0, 0, 0, 0
"X2973162B", 0.208, 1,    73.2438, -175.2,   0.60991, 2,    73.2481,    4.8,   0.60995, 0, 0, 0, 0, 0, 0, 0, 0
"X3122821B", 0.208, 1,    63.0145, -176.1,   0.52473, 2,    63.0182,    3.9,   0.52476, 0, 0, 0, 0, 0, 0, 0, 0
"X3123452C", 0.208, 1,    121.798,   78.6,    1.0142, 2,    121.805, -101.4,    1.0143, 0, 0, 0, 0, 0, 0, 0, 0
"X3029500A", 0.208, 1,    130.061,  -45.5,     1.083, 2,    130.068,  134.5,    1.0831, 0, 0, 0, 0, 0, 0, 0, 0
"X3216344B", 0.208, 1,    61.8154, -176.7,   0.51475, 2,    61.8189,    3.3,   0.51478, 0, 0, 0, 0, 0, 0, 0, 0
"X2748125C", 0.208, 1,    111.178,   74.8,   0.92579, 2,    111.184, -105.2,   0.92585, 0, 0, 0, 0, 0, 0, 0, 0
"X2785520B", 0.208, 1,    74.5362, -175.0,   0.62068, 2,    74.5405,    5.0,   0.62071, 0, 0, 0, 0, 0, 0, 0, 0
"X3104119A", 0.208, 1,    132.053,  -44.9,    1.0996, 2,     132.06,  135.1,    1.0997, 0, 0, 0, 0, 0, 0, 0, 0
"X2710517A", 0.208, 1,    129.382,  -45.1,    1.0774, 2,    129.389,  134.9,    1.0774, 0, 0, 0, 0, 0, 0, 0, 0
"X3048227A", 0.208, 1,    132.006,  -44.9,    1.0992, 2,    132.013,  135.1,    1.0993, 0, 0, 0, 0, 0, 0, 0, 0
"X3048209B", 0.208, 1,    60.9466, -176.4,   0.50751, 2,    60.9501,    3.6,   0.50754, 0, 0, 0, 0, 0, 0, 0, 0
"X3216370A", 0.208, 1,    119.662,  -42.5,   0.99644, 2,    119.669,  137.5,    0.9965, 0, 0, 0, 0, 0, 0, 0, 0
"X3216370B", 0.208, 1,    74.2921, -175.0,   0.61864, 2,    74.2964,    5.0,   0.61868, 0, 0, 0, 0, 0, 0, 0, 0
"X3216370C", 0.208, 1,    118.187,   81.1,   0.98416, 2,    118.194,  -98.9,   0.98422, 0, 0, 0, 0, 0, 0, 0, 0
"X3066819A", 0.208, 1,    119.453,  -42.5,    0.9947, 2,     119.46,  137.5,   0.99476, 0, 0, 0, 0, 0, 0, 0, 0
"X2673314C", 0.208, 1,    112.122,   75.0,   0.93366, 2,    112.128, -105.0,   0.93371, 0, 0, 0, 0, 0, 0, 0, 0
"X3197643B", 0.208, 1,    73.0213, -175.2,   0.60806, 2,    73.0255,    4.8,    0.6081, 0, 0, 0, 0, 0, 0, 0, 0
