Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3, Node4, Magnitude4, Angle4, pu4
"X2803194C", 0.208, 1,    110.004,   74.2,   0.91602, 2,     110.01, -105.8,   0.91607, 0, 0, 0, 0, 0, 0, 0, 0
"X2916617B", 0.208, 1,    63.0635, -176.5,   0.52514, 2,    63.0672,    3.5,   0.52517, 0, 0, 0, 0, 0, 0, 0, 0
"X3778577C", 0.208, 1,    110.855,   74.6,   0.92311, 2,    110.862, -105.4,   0.92316, 0, 0, 0, 0, 0, 0, 0, 0
"X2991916B", 0.208, 1,    60.9608, -176.3,   0.50763, 2,    60.9643,    3.6,   0.50766, 0, 0, 0, 0, 0, 0, 0, 0
"X2897554C", 0.208, 1,    113.422,   75.2,   0.94449, 2,    113.429, -104.8,   0.94454, 0, 0, 0, 0, 0, 0, 0, 0
"X3141397B", 0.208, 1,    61.5698, -176.7,    0.5127, 2,    61.5734,    3.3,   0.51273, 0, 0, 0, 0, 0, 0, 0, 0
"X2916608C", 0.208, 1,    111.166,   75.0,    0.9257, 2,    111.172, -105.1,   0.92575, 0, 0, 0, 0, 0, 0, 0, 0
"X3082983B", 0.208, 1,    63.1819, -176.4,   0.52613, 2,    63.1856,    3.6,   0.52616, 0, 0, 0, 0, 0, 0, 0, 0
"X2804248B", 0.208, 1,    61.4215, -176.8,   0.51147, 2,     61.425,    3.2,    0.5115, 0, 0, 0, 0, 0, 0, 0, 0
"X2841639A", 0.208, 1,    131.641,  -45.2,    1.0962, 2,    131.649,  134.8,    1.0963, 0, 0, 0, 0, 0, 0, 0, 0
"X3197645A", 0.208, 1,    120.225,  -42.5,    1.0011, 2,    120.232,  137.5,    1.0012, 0, 0, 0, 0, 0, 0, 0, 0
"X2730108C", 0.208, 1,    123.841,   83.6,    1.0312, 2,    123.848,  -96.4,    1.0313, 0, 0, 0, 0, 0, 0, 0, 0
"X2897806C", 0.208, 1,    117.518,   79.7,   0.97859, 2,    117.525, -100.3,   0.97865, 0, 0, 0, 0, 0, 0, 0, 0
"X3178977C", 0.208, 1,    118.364,   81.8,   0.98564, 2,    118.371,  -98.2,   0.98569, 0, 0, 0, 0, 0, 0, 0, 0
"X2841631C", 0.208, 1,    110.529,   75.3,   0.92039, 2,    110.535, -104.7,   0.92045, 0, 0, 0, 0, 0, 0, 0, 0
"X3235945C", 0.208, 1,    120.606,   77.4,    1.0043, 2,    120.613, -102.6,    1.0044, 0, 0, 0, 0, 0, 0, 0, 0
"X2748839B", 0.208, 1,    64.2481, -172.9,     0.535, 2,    64.2518,    7.1,   0.53504, 0, 0, 0, 0, 0, 0, 0, 0
"X2989571A", 0.208, 1,    128.918,  -45.7,    1.0735, 2,    128.925,  134.3,    1.0736, 0, 0, 0, 0, 0, 0, 0, 0
"X3552667C", 0.208, 1,    123.032,   79.1,    1.0245, 2,    123.039, -100.9,    1.0246, 0, 0, 0, 0, 0, 0, 0, 0
"X3216347C", 0.208, 1,    118.857,   81.8,   0.98974, 2,    118.863,  -98.2,    0.9898, 0, 0, 0, 0, 0, 0, 0, 0
"X2897789B", 0.208, 1,    62.9528, -176.5,   0.52422, 2,    62.9564,    3.5,   0.52425, 0, 0, 0, 0, 0, 0, 0, 0
"X3160100B", 0.208, 1,      61.42, -176.8,   0.51145, 2,    61.4236,    3.2,   0.51148, 0, 0, 0, 0, 0, 0, 0, 0
"X2973156B", 0.208, 1,    61.7135, -176.1,    0.5139, 2,    61.7171,    3.9,   0.51393, 0, 0, 0, 0, 0, 0, 0, 0
"X3048214A", 0.208, 1,    118.316,  -42.5,   0.98524, 2,    118.323,  137.5,   0.98529, 0, 0, 0, 0, 0, 0, 0, 0
"X2766719A", 0.208, 1,    132.559,  -44.7,    1.1038, 2,    132.566,  135.2,    1.1039, 0, 0, 0, 0, 0, 0, 0, 0
"X2729401B", 0.208, 1,    62.4307, -176.6,   0.51987, 2,    62.4343,    3.4,    0.5199, 0, 0, 0, 0, 0, 0, 0, 0
"X2991640C", 0.208, 1,    118.113,   79.8,   0.98355, 2,     118.12, -100.2,    0.9836, 0, 0, 0, 0, 0, 0, 0, 0
"X3139366A", 0.208, 1,    126.836,  -32.3,    1.0562, 2,    126.843,  147.7,    1.0562, 0, 0, 0, 0, 0, 0, 0, 0
"X2728247A", 0.208, 1,    120.103,  -39.6,    1.0001, 2,     120.11,  140.4,    1.0002, 0, 0, 0, 0, 0, 0, 0, 0
"X2728247B", 0.208, 1,    60.6973, -175.1,   0.50544, 2,    60.7008,    4.9,   0.50547, 0, 0, 0, 0, 0, 0, 0, 0
"X2728247C", 0.208, 1,    120.629,   78.2,    1.0045, 2,    120.636, -101.8,    1.0046, 0, 0, 0, 0, 0, 0, 0, 0
"X2673306C", 0.208, 1,    117.511,   79.7,   0.97854, 2,    117.518, -100.3,   0.97859, 0, 0, 0, 0, 0, 0, 0, 0
"X2954357A", 0.208, 1,    131.496,  -45.2,     1.095, 2,    131.503,  134.8,    1.0951, 0, 0, 0, 0, 0, 0, 0, 0
"X3141395C", 0.208, 1,    110.853,   74.6,   0.92309, 2,    110.859, -105.4,   0.92315, 0, 0, 0, 0, 0, 0, 0, 0
"X2876796A", 0.208, 1,    131.949,  -44.7,    1.0988, 2,    131.957,  135.3,    1.0988, 0, 0, 0, 0, 0, 0, 0, 0
"X3197642C", 0.208, 1,    110.553,   75.3,   0.92059, 2,    110.559, -104.7,   0.92064, 0, 0, 0, 0, 0, 0, 0, 0
"X3254873C", 0.208, 1,    121.979,   83.3,    1.0157, 2,    121.986,  -96.7,    1.0158, 0, 0, 0, 0, 0, 0, 0, 0
"X2822858B", 0.208, 1,    62.5298, -176.6,    0.5207, 2,    62.5334,    3.4,   0.52073, 0, 0, 0, 0, 0, 0, 0, 0
"X3728040A", 0.208, 1,    131.904,  -44.9,    1.0984, 2,    131.912,  135.1,    1.0985, 0, 0, 0, 0, 0, 0, 0, 0
"X3157710B", 0.208, 1,    61.6201, -176.7,   0.51312, 2,    61.6237,    3.3,   0.51315, 0, 0, 0, 0, 0, 0, 0, 0
"X2710514B", 0.208, 1,    61.7315, -176.7,   0.51405, 2,    61.7351,    3.3,   0.51408, 0, 0, 0, 0, 0, 0, 0, 0
"X2763072B", 0.208, 1,    72.7495, -175.3,    0.6058, 2,    72.7537,    4.7,   0.60583, 0, 0, 0, 0, 0, 0, 0, 0
"X2710519A", 0.208, 1,    119.461,  -42.5,   0.99477, 2,    119.468,  137.5,   0.99483, 0, 0, 0, 0, 0, 0, 0, 0
"X3727711A", 0.208, 1,    131.962,  -44.8,    1.0989, 2,    131.969,  135.1,    1.0989, 0, 0, 0, 0, 0, 0, 0, 0
"X2691936A", 0.208, 1,    131.351,  -45.2,    1.0938, 2,    131.358,  134.8,    1.0938, 0, 0, 0, 0, 0, 0, 0, 0
"X2841638C", 0.208, 1,    118.608,   81.2,   0.98767, 2,    118.615,  -98.8,   0.98773, 0, 0, 0, 0, 0, 0, 0, 0
"X3254209C", 0.208, 1,    111.549,   74.9,   0.92889, 2,    111.555, -105.1,   0.92894, 0, 0, 0, 0, 0, 0, 0, 0
"X3010557A", 0.208, 1,     130.45,  -41.9,    1.0863, 2,    130.458,  138.1,    1.0863, 0, 0, 0, 0, 0, 0, 0, 0
"X2820528C", 0.208, 1,    112.394,   75.1,   0.93592, 2,      112.4, -104.9,   0.93597, 0, 0, 0, 0, 0, 0, 0, 0
"X3251808A", 0.208, 1,    129.237,  -45.6,    1.0762, 2,    129.244,  134.4,    1.0762, 0, 0, 0, 0, 0, 0, 0, 0
"X3649305A", 0.208, 1,    132.102,  -45.0,       1.1, 2,     132.11,  135.0,    1.1001, 0, 0, 0, 0, 0, 0, 0, 0
"X3157718A", 0.208, 1,    130.712,  -41.6,    1.0885, 2,     130.72,  138.4,    1.0885, 0, 0, 0, 0, 0, 0, 0, 0
"X3010569A", 0.208, 1,    119.475,  -42.5,   0.99489, 2,    119.482,  137.5,   0.99494, 0, 0, 0, 0, 0, 0, 0, 0
"X2785527A", 0.208, 1,    119.673,  -42.5,   0.99654, 2,     119.68,  137.5,   0.99659, 0, 0, 0, 0, 0, 0, 0, 0
"X3047073C", 0.208, 1,    109.999,   74.2,   0.91598, 2,    110.005, -105.8,   0.91603, 0, 0, 0, 0, 0, 0, 0, 0
"X3649306A", 0.208, 1,    132.133,  -45.0,    1.1003, 2,    132.141,  135.0,    1.1004, 0, 0, 0, 0, 0, 0, 0, 0
"X2973161A", 0.208, 1,    131.311,  -44.9,    1.0934, 2,    131.318,  135.1,    1.0935, 0, 0, 0, 0, 0, 0, 0, 0
"X2688692B", 0.208, 1,    69.2809, -172.9,   0.57691, 2,    69.2849,    7.0,   0.57695, 0, 0, 0, 0, 0, 0, 0, 0
"X3254220C", 0.208, 1,    118.441,   81.1,   0.98628, 2,    118.448,  -98.9,   0.98634, 0, 0, 0, 0, 0, 0, 0, 0
"X3141389A", 0.208, 1,    131.341,  -45.2,    1.0937, 2,    131.348,  134.8,    1.0938, 0, 0, 0, 0, 0, 0, 0, 0
"X3197618A", 0.208, 1,     131.34,  -45.2,    1.0937, 2,    131.347,  134.8,    1.0938, 0, 0, 0, 0, 0, 0, 0, 0
"X3143999A", 0.208, 1,    131.975,  -45.0,     1.099, 2,    131.983,  135.0,     1.099, 0, 0, 0, 0, 0, 0, 0, 0
"X2691949B", 0.208, 1,    61.6028, -176.2,   0.51298, 2,    61.6063,    3.8,   0.51301, 0, 0, 0, 0, 0, 0, 0, 0
"X3066807C", 0.208, 1,    118.108,   79.8,    0.9835, 2,    118.115, -100.2,   0.98356, 0, 0, 0, 0, 0, 0, 0, 0
"X2876812A", 0.208, 1,    129.083,  -45.6,    1.0749, 2,     129.09,  134.4,     1.075, 0, 0, 0, 0, 0, 0, 0, 0
"X2841634B", 0.208, 1,      60.95, -176.4,   0.50754, 2,    60.9536,    3.6,   0.50757, 0, 0, 0, 0, 0, 0, 0, 0
"X3235245C", 0.208, 1,    111.552,   74.9,   0.92891, 2,    111.558, -105.1,   0.92896, 0, 0, 0, 0, 0, 0, 0, 0
"X3104135A", 0.208, 1,    118.609,  -42.5,   0.98768, 2,    118.616,  137.5,   0.98774, 0, 0, 0, 0, 0, 0, 0, 0
"X2952014A", 0.208, 1,    131.124,  -45.3,    1.0919, 2,    131.131,  134.7,     1.092, 0, 0, 0, 0, 0, 0, 0, 0
"X3048205C", 0.208, 1,    118.726,   79.8,   0.98865, 2,    118.733, -100.2,   0.98871, 0, 0, 0, 0, 0, 0, 0, 0
"X2861223B", 0.208, 1,    55.2012, -177.7,   0.45967, 2,    55.2044,    2.3,    0.4597, 0, 0, 0, 0, 0, 0, 0, 0
"X2936268C", 0.208, 1,    125.914,   82.4,    1.0485, 2,    125.921,  -97.6,    1.0486, 0, 0, 0, 0, 0, 0, 0, 0
"X2879055C", 0.208, 1,    118.689,   81.8,   0.98834, 2,    118.696,  -98.2,    0.9884, 0, 0, 0, 0, 0, 0, 0, 0
"X2690941B", 0.208, 1,    61.1974, -176.8,    0.5096, 2,    61.2009,    3.2,   0.50963, 0, 0, 0, 0, 0, 0, 0, 0
"X2897773A", 0.208, 1,    132.402,  -44.7,    1.1025, 2,     132.41,  135.3,    1.1026, 0, 0, 0, 0, 0, 0, 0, 0
"X3104850C", 0.208, 1,    123.018,   79.1,    1.0244, 2,    123.025, -100.9,    1.0245, 0, 0, 0, 0, 0, 0, 0, 0
"X3139086B", 0.208, 1,    61.0466, -176.3,   0.50835, 2,    61.0501,    3.7,   0.50837, 0, 0, 0, 0, 0, 0, 0, 0
"X3727707A", 0.208, 1,    131.989,  -44.8,    1.0991, 2,    131.996,  135.2,    1.0992, 0, 0, 0, 0, 0, 0, 0, 0
"X3030126C", 0.208, 1,    121.515,   78.5,    1.0119, 2,    121.522, -101.5,    1.0119, 0, 0, 0, 0, 0, 0, 0, 0
"X2879079B", 0.208, 1,    72.8329, -175.3,   0.60649, 2,    72.8371,    4.7,   0.60653, 0, 0, 0, 0, 0, 0, 0, 0
"X3066821A", 0.208, 1,    130.082,  -45.5,    1.0832, 2,     130.09,  134.5,    1.0833, 0, 0, 0, 0, 0, 0, 0, 0
"X3254204A", 0.208, 1,    132.035,  -44.9,    1.0995, 2,    132.043,  135.1,    1.0995, 0, 0, 0, 0, 0, 0, 0, 0
"X2748135A", 0.208, 1,    118.621,  -42.5,   0.98778, 2,    118.628,  137.5,   0.98783, 0, 0, 0, 0, 0, 0, 0, 0
"X2841623A", 0.208, 1,    130.135,  -45.5,    1.0837, 2,    130.142,  134.5,    1.0837, 0, 0, 0, 0, 0, 0, 0, 0
"X2954349B", 0.208, 1,    61.1882, -176.3,   0.50952, 2,    61.1918,    3.7,   0.50955, 0, 0, 0, 0, 0, 0, 0, 0
"X2801902B", 0.208, 1,    63.1264, -176.4,   0.52566, 2,      63.13,    3.6,   0.52569, 0, 0, 0, 0, 0, 0, 0, 0
"X2729434B", 0.208, 1,    62.9434, -176.4,   0.52414, 2,     62.947,    3.6,   0.52417, 0, 0, 0, 0, 0, 0, 0, 0
"X3048962A", 0.208, 1,    122.845,  -37.2,     1.023, 2,    122.853,  142.8,     1.023, 0, 0, 0, 0, 0, 0, 0, 0
"X2857591A", 0.208, 1,    131.224,  -45.3,    1.0927, 2,    131.232,  134.7,    1.0928, 0, 0, 0, 0, 0, 0, 0, 0
"X3048890C", 0.208, 1,    121.879,   83.3,    1.0149, 2,    121.886,  -96.7,     1.015, 0, 0, 0, 0, 0, 0, 0, 0
"X2936211C", 0.208, 1,    122.094,   78.7,    1.0167, 2,    122.101, -101.3,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0
"X2820535B", 0.208, 1,     63.725, -176.3,   0.53065, 2,    63.7286,    3.7,   0.53068, 0, 0, 0, 0, 0, 0, 0, 0
"X3097861C", 0.208, 1,    120.101,   77.1,    1.0001, 2,    120.108, -102.9,    1.0002, 0, 0, 0, 0, 0, 0, 0, 0
"X3141390B", 0.208, 1,    72.2666, -175.4,   0.60178, 2,    72.2708,    4.6,   0.60181, 0, 0, 0, 0, 0, 0, 0, 0
"X3141412A", 0.208, 1,    130.075,  -45.5,    1.0832, 2,    130.082,  134.5,    1.0832, 0, 0, 0, 0, 0, 0, 0, 0
"X2991920A", 0.208, 1,    118.506,  -42.5,   0.98682, 2,    118.513,  137.5,   0.98688, 0, 0, 0, 0, 0, 0, 0, 0
"X3160861C", 0.208, 1,    123.109,   79.1,    1.0252, 2,    123.117, -100.9,    1.0252, 0, 0, 0, 0, 0, 0, 0, 0
"X2876813A", 0.208, 1,    131.392,  -45.3,    1.0941, 2,      131.4,  134.7,    1.0942, 0, 0, 0, 0, 0, 0, 0, 0
"X2729410C", 0.208, 1,    112.254,   75.3,   0.93476, 2,    112.261, -104.7,   0.93481, 0, 0, 0, 0, 0, 0, 0, 0
"X2841637C", 0.208, 1,    117.894,   81.1,   0.98172, 2,    117.901,  -98.9,   0.98178, 0, 0, 0, 0, 0, 0, 0, 0
"X3122817C", 0.208, 1,    112.123,   75.0,   0.93366, 2,    112.129, -105.0,   0.93372, 0, 0, 0, 0, 0, 0, 0, 0
"X3086079B", 0.208, 1,    51.6245, -179.1,   0.42989, 2,    51.6275,    0.9,   0.42991, 0, 0, 0, 0, 0, 0, 0, 0
"X3179699B", 0.208, 1,    76.8977, -174.0,   0.64034, 2,    76.9022,    6.0,   0.64038, 0, 0, 0, 0, 0, 0, 0, 0
"X3085390B", 0.208, 1,    61.4194, -176.8,   0.51145, 2,    61.4229,    3.2,   0.51148, 0, 0, 0, 0, 0, 0, 0, 0
"X2897767C", 0.208, 1,    111.204,   74.8,   0.92601, 2,     111.21, -105.2,   0.92607, 0, 0, 0, 0, 0, 0, 0, 0
"X3104124B", 0.208, 1,    63.0148, -176.5,   0.52473, 2,    63.0185,    3.5,   0.52477, 0, 0, 0, 0, 0, 0, 0, 0
"X2804251A", 0.208, 1,    121.179,  -42.2,    1.0091, 2,    121.186,  137.8,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"X3066808C", 0.208, 1,    111.363,   74.8,   0.92734, 2,     111.37, -105.2,    0.9274, 0, 0, 0, 0, 0, 0, 0, 0
"X2897774B", 0.208, 1,    61.5887, -176.2,   0.51286, 2,    61.5922,    3.8,   0.51289, 0, 0, 0, 0, 0, 0, 0, 0
"X3104115B", 0.208, 1,    72.1936, -175.4,   0.60117, 2,    72.1977,    4.6,    0.6012, 0, 0, 0, 0, 0, 0, 0, 0
"X0247171B", 0.208, 1,    74.1955, -175.1,   0.61784, 2,    74.1997,    4.9,   0.61787, 0, 0, 0, 0, 0, 0, 0, 0
"X3214055C", 0.208, 1,    118.005,   81.1,   0.98265, 2,    118.012,  -98.9,   0.98271, 0, 0, 0, 0, 0, 0, 0, 0
"X3104830C", 0.208, 1,    119.854,   77.7,   0.99805, 2,    119.861, -102.3,   0.99811, 0, 0, 0, 0, 0, 0, 0, 0
"X3254211B", 0.208, 1,    74.4703, -175.0,   0.62013, 2,    74.4746,    5.0,   0.62016, 0, 0, 0, 0, 0, 0, 0, 0
"X2729407B", 0.208, 1,    74.4209, -175.0,   0.61972, 2,    74.4252,    5.0,   0.61975, 0, 0, 0, 0, 0, 0, 0, 0
"X3027133A", 0.208, 1,    131.226,  -45.3,    1.0927, 2,    131.233,  134.7,    1.0928, 0, 0, 0, 0, 0, 0, 0, 0
"X2691944A", 0.208, 1,    130.115,  -45.5,    1.0835, 2,    130.122,  134.5,    1.0835, 0, 0, 0, 0, 0, 0, 0, 0
"X2745806C", 0.208, 1,    111.133,   74.8,   0.92542, 2,    111.139, -105.2,   0.92547, 0, 0, 0, 0, 0, 0, 0, 0
"X2878848C", 0.208, 1,    113.451,   75.2,   0.94473, 2,    113.458, -104.8,   0.94478, 0, 0, 0, 0, 0, 0, 0, 0
"X2991909A", 0.208, 1,    131.053,  -45.4,    1.0913, 2,    131.061,  134.6,    1.0914, 0, 0, 0, 0, 0, 0, 0, 0
"X2726973A", 0.208, 1,    132.081,  -44.8,    1.0999, 2,    132.089,  135.2,    1.0999, 0, 0, 0, 0, 0, 0, 0, 0
"X2691947A", 0.208, 1,    128.928,  -45.1,    1.0736, 2,    128.936,  134.9,    1.0737, 0, 0, 0, 0, 0, 0, 0, 0
"X2952007C", 0.208, 1,    121.796,   83.3,    1.0142, 2,    121.803,  -96.7,    1.0143, 0, 0, 0, 0, 0, 0, 0, 0
"X3198347C", 0.208, 1,    126.898,   79.9,    1.0567, 2,    126.905, -100.1,    1.0568, 0, 0, 0, 0, 0, 0, 0, 0
"X2916625B", 0.208, 1,    74.4509, -175.0,   0.61997, 2,    74.4552,    5.0,      0.62, 0, 0, 0, 0, 0, 0, 0, 0
"X2820533A", 0.208, 1,    128.929,  -43.6,    1.0736, 2,    128.937,  136.4,    1.0737, 0, 0, 0, 0, 0, 0, 0, 0
"X2785531A", 0.208, 1,    131.348,  -45.3,    1.0938, 2,    131.356,  134.7,    1.0938, 0, 0, 0, 0, 0, 0, 0, 0
"X3120502A", 0.208, 1,    131.116,  -45.3,    1.0918, 2,    131.124,  134.7,    1.0919, 0, 0, 0, 0, 0, 0, 0, 0
"X3252336B", 0.208, 1,    60.6909, -175.1,   0.50538, 2,    60.6944,    4.9,   0.50541, 0, 0, 0, 0, 0, 0, 0, 0
"X2954353A", 0.208, 1,    133.384,  -44.6,    1.1107, 2,    133.391,  135.4,    1.1108, 0, 0, 0, 0, 0, 0, 0, 0
"X2673312A", 0.208, 1,    130.109,  -45.5,    1.0834, 2,    130.116,  134.5,    1.0835, 0, 0, 0, 0, 0, 0, 0, 0
"X2766720A", 0.208, 1,    130.839,  -45.4,    1.0895, 2,    130.847,  134.6,    1.0896, 0, 0, 0, 0, 0, 0, 0, 0
"X2879070B", 0.208, 1,    63.6483, -176.3,   0.53001, 2,     63.652,    3.7,   0.53004, 0, 0, 0, 0, 0, 0, 0, 0
"X3179674B", 0.208, 1,    29.5665, -175.0,   0.24621, 2,    29.5682,    5.0,   0.24622, 0, 0, 0, 0, 0, 0, 0, 0
"X3029506B", 0.208, 1,    63.6993, -176.3,   0.53043, 2,    63.7029,    3.7,   0.53047, 0, 0, 0, 0, 0, 0, 0, 0
"X3216348A", 0.208, 1,    128.926,  -45.1,    1.0736, 2,    128.933,  134.9,    1.0736, 0, 0, 0, 0, 0, 0, 0, 0
"X3048231B", 0.208, 1,    74.1996, -175.1,   0.61787, 2,    74.2039,    4.9,   0.61791, 0, 0, 0, 0, 0, 0, 0, 0
"X3065696A", 0.208, 1,    130.014,  -45.5,    1.0826, 2,    130.022,  134.5,    1.0827, 0, 0, 0, 0, 0, 0, 0, 0
"X3178974B", 0.208, 1,    61.2844, -176.8,   0.51033, 2,    61.2879,    3.2,   0.51035, 0, 0, 0, 0, 0, 0, 0, 0
"X2916607C", 0.208, 1,    110.786,   74.9,   0.92253, 2,    110.792, -105.1,   0.92259, 0, 0, 0, 0, 0, 0, 0, 0
"X3197652A", 0.208, 1,    129.445,  -43.1,    1.0779, 2,    129.452,  136.9,     1.078, 0, 0, 0, 0, 0, 0, 0, 0
"X2691939B", 0.208, 1,    62.5334, -176.6,   0.52073, 2,     62.537,    3.4,   0.52076, 0, 0, 0, 0, 0, 0, 0, 0
"X2858175A", 0.208, 1,    128.997,  -45.6,    1.0742, 2,    129.005,  134.4,    1.0742, 0, 0, 0, 0, 0, 0, 0, 0
"X3085400C", 0.208, 1,    118.194,   81.7,   0.98423, 2,    118.201,  -98.3,   0.98428, 0, 0, 0, 0, 0, 0, 0, 0
"X3178969B", 0.208, 1,    62.4318, -176.6,   0.51988, 2,    62.4354,    3.4,   0.51991, 0, 0, 0, 0, 0, 0, 0, 0
"X2748139B", 0.208, 1,    62.3878, -176.6,   0.51951, 2,    62.3914,    3.4,   0.51954, 0, 0, 0, 0, 0, 0, 0, 0
"X3235242C", 0.208, 1,    119.214,   76.5,   0.99271, 2,    119.221, -103.5,   0.99277, 0, 0, 0, 0, 0, 0, 0, 0
"X2729412A", 0.208, 1,    118.667,  -42.5,   0.98816, 2,    118.674,  137.5,   0.98822, 0, 0, 0, 0, 0, 0, 0, 0
"X3082981C", 0.208, 1,     117.87,   79.7,   0.98152, 2,    117.876, -100.3,   0.98158, 0, 0, 0, 0, 0, 0, 0, 0
"X2766747A", 0.208, 1,    130.021,  -45.5,    1.0827, 2,    130.029,  134.5,    1.0828, 0, 0, 0, 0, 0, 0, 0, 0
"X3179646B", 0.208, 1,    60.7191, -175.4,   0.50562, 2,    60.7226,    4.6,   0.50565, 0, 0, 0, 0, 0, 0, 0, 0
"X3235251C", 0.208, 1,    118.359,   81.8,    0.9856, 2,    118.366,  -98.2,   0.98565, 0, 0, 0, 0, 0, 0, 0, 0
"X2766749B", 0.208, 1,    62.2567, -176.1,   0.51842, 2,    62.2603,    3.9,   0.51845, 0, 0, 0, 0, 0, 0, 0, 0
"X3010568A", 0.208, 1,    134.047,  -44.4,    1.1162, 2,    134.054,  135.6,    1.1163, 0, 0, 0, 0, 0, 0, 0, 0
"X2991902B", 0.208, 1,    72.3078, -175.4,   0.60212, 2,     72.312,    4.6,   0.60215, 0, 0, 0, 0, 0, 0, 0, 0
"X2954348A", 0.208, 1,    131.394,  -45.2,    1.0941, 2,    131.401,  134.8,    1.0942, 0, 0, 0, 0, 0, 0, 0, 0
"X2860484B", 0.208, 1,    61.7828, -176.7,   0.51448, 2,    61.7864,    3.3,   0.51451, 0, 0, 0, 0, 0, 0, 0, 0
"X2879078A", 0.208, 1,    129.768,  -45.0,    1.0806, 2,    129.775,  135.0,    1.0807, 0, 0, 0, 0, 0, 0, 0, 0
"X3649301A", 0.208, 1,    132.116,  -45.0,    1.1002, 2,    132.124,  135.0,    1.1002, 0, 0, 0, 0, 0, 0, 0, 0
"X2804252A", 0.208, 1,    118.321,  -42.5,   0.98528, 2,    118.327,  137.5,   0.98533, 0, 0, 0, 0, 0, 0, 0, 0
"X2783231B", 0.208, 1,    63.5775, -176.3,   0.52942, 2,    63.5811,    3.7,   0.52945, 0, 0, 0, 0, 0, 0, 0, 0
"X2710504B", 0.208, 1,    61.2272, -176.8,   0.50985, 2,    61.2307,    3.2,   0.50988, 0, 0, 0, 0, 0, 0, 0, 0
"X2935547B", 0.208, 1,    62.9516, -176.5,   0.52421, 2,    62.9552,    3.5,   0.52424, 0, 0, 0, 0, 0, 0, 0, 0
"X3048201B", 0.208, 1,    72.1821, -175.4,   0.60107, 2,    72.1863,    4.6,   0.60111, 0, 0, 0, 0, 0, 0, 0, 0
"X2804250C", 0.208, 1,    118.968,   79.9,   0.99067, 2,    118.975, -100.1,   0.99072, 0, 0, 0, 0, 0, 0, 0, 0
"X3081380A", 0.208, 1,    123.283,  -36.9,    1.0266, 2,     123.29,  143.1,    1.0267, 0, 0, 0, 0, 0, 0, 0, 0
"X3172805A", 0.208, 1,    129.747,  -45.1,    1.0804, 2,    129.755,  134.9,    1.0805, 0, 0, 0, 0, 0, 0, 0, 0
"X2822867B", 0.208, 1,    61.5419, -176.2,   0.51247, 2,    61.5454,    3.8,    0.5125, 0, 0, 0, 0, 0, 0, 0, 0
"X2991922A", 0.208, 1,    120.168,  -42.5,    1.0007, 2,    120.175,  137.5,    1.0007, 0, 0, 0, 0, 0, 0, 0, 0
"X3010560B", 0.208, 1,    62.8339, -176.1,   0.52323, 2,    62.8376,    3.9,   0.52326, 0, 0, 0, 0, 0, 0, 0, 0
"X2785536B", 0.208, 1,    63.3628, -176.4,   0.52763, 2,    63.3665,    3.6,   0.52766, 0, 0, 0, 0, 0, 0, 0, 0
"X3160872C", 0.208, 1,    123.743,   79.4,    1.0304, 2,     123.75, -100.6,    1.0305, 0, 0, 0, 0, 0, 0, 0, 0
"X2973178B", 0.208, 1,    62.2165, -176.1,   0.51809, 2,    62.2201,    3.9,   0.51812, 0, 0, 0, 0, 0, 0, 0, 0
"X2731712B", 0.208, 1,      62.89, -176.3,    0.5237, 2,    62.8936,    3.7,   0.52373, 0, 0, 0, 0, 0, 0, 0, 0
"X2841628A", 0.208, 1,    118.042,  -40.9,   0.98295, 2,    118.049,  139.1,   0.98301, 0, 0, 0, 0, 0, 0, 0, 0
"X2748152B", 0.208, 1,    62.9821, -176.4,   0.52446, 2,    62.9857,    3.6,   0.52449, 0, 0, 0, 0, 0, 0, 0, 0
"X2916602A", 0.208, 1,     130.11,  -42.3,    1.0834, 2,    130.117,  137.7,    1.0835, 0, 0, 0, 0, 0, 0, 0, 0
"X2929261A", 0.208, 1,    132.473,  -44.7,    1.1031, 2,    132.481,  135.3,    1.1032, 0, 0, 0, 0, 0, 0, 0, 0
"X2710521A", 0.208, 1,    120.647,  -42.4,    1.0046, 2,    120.654,  137.6,    1.0047, 0, 0, 0, 0, 0, 0, 0, 0
"X3142079B", 0.208, 1,    64.2386, -172.9,   0.53493, 2,    64.2423,    7.1,   0.53496, 0, 0, 0, 0, 0, 0, 0, 0
"X2879072B", 0.208, 1,    61.4323, -176.2,   0.51156, 2,    61.4358,    3.8,   0.51159, 0, 0, 0, 0, 0, 0, 0, 0
"X2729427B", 0.208, 1,    61.5921, -176.7,   0.51289, 2,    61.5957,    3.3,   0.51292, 0, 0, 0, 0, 0, 0, 0, 0
"X2954347B", 0.208, 1,     63.024, -176.4,   0.52481, 2,    63.0277,    3.5,   0.52484, 0, 0, 0, 0, 0, 0, 0, 0
"X2767340A", 0.208, 1,    120.785,  -39.2,    1.0058, 2,    120.792,  140.7,    1.0059, 0, 0, 0, 0, 0, 0, 0, 0
"X2767340B", 0.208, 1,    60.9655, -175.0,   0.50767, 2,     60.969,    5.0,    0.5077, 0, 0, 0, 0, 0, 0, 0, 0
"X2767340C", 0.208, 1,    121.202,   78.3,    1.0093, 2,    121.209, -101.7,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0
"X3104157C", 0.208, 1,    117.966,   81.1,   0.98232, 2,    117.972,  -98.9,   0.98238, 0, 0, 0, 0, 0, 0, 0, 0
"X3122815B", 0.208, 1,     62.897, -176.3,   0.52375, 2,    62.9006,    3.7,   0.52378, 0, 0, 0, 0, 0, 0, 0, 0
"X2916605C", 0.208, 1,    119.074,   79.9,   0.99155, 2,     119.08, -100.1,    0.9916, 0, 0, 0, 0, 0, 0, 0, 0
"X3234149A", 0.208, 1,    126.796,  -32.3,    1.0558, 2,    126.803,  147.7,    1.0559, 0, 0, 0, 0, 0, 0, 0, 0
"X3234149B", 0.208, 1,    55.1581, -177.7,   0.45931, 2,    55.1613,    2.3,   0.45934, 0, 0, 0, 0, 0, 0, 0, 0
"X3234149C", 0.208, 1,    130.332,   79.6,    1.0853, 2,     130.34, -100.4,    1.0854, 0, 0, 0, 0, 0, 0, 0, 0
"X3160862C", 0.208, 1,    123.024,   79.1,    1.0244, 2,    123.031, -100.9,    1.0245, 0, 0, 0, 0, 0, 0, 0, 0
"X3233413B", 0.208, 1,    60.6822, -175.1,   0.50531, 2,    60.6857,    4.9,   0.50534, 0, 0, 0, 0, 0, 0, 0, 0
"X2822865C", 0.208, 1,    119.068,   79.9,    0.9915, 2,    119.075, -100.1,   0.99155, 0, 0, 0, 0, 0, 0, 0, 0
"X2879081A", 0.208, 1,    129.767,  -45.0,    1.0806, 2,    129.774,  135.0,    1.0807, 0, 0, 0, 0, 0, 0, 0, 0
"X2691946B", 0.208, 1,    77.1219, -173.9,   0.64221, 2,    77.1264,    6.1,   0.64224, 0, 0, 0, 0, 0, 0, 0, 0
"X2806553C", 0.208, 1,    122.459,   83.4,    1.0197, 2,    122.467,  -96.6,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0
"X3254215C", 0.208, 1,    118.204,   81.7,    0.9843, 2,    118.211,  -98.3,   0.98436, 0, 0, 0, 0, 0, 0, 0, 0
"X2951995C", 0.208, 1,    109.798,   74.2,   0.91431, 2,    109.805, -105.8,   0.91436, 0, 0, 0, 0, 0, 0, 0, 0
"X3197628C", 0.208, 1,    118.693,   81.5,   0.98838, 2,      118.7,  -98.5,   0.98843, 0, 0, 0, 0, 0, 0, 0, 0
"X2673343B", 0.208, 1,    61.5089, -176.7,   0.51219, 2,    61.5125,    3.3,   0.51222, 0, 0, 0, 0, 0, 0, 0, 0
"X3160864B", 0.208, 1,    62.9811, -173.5,   0.52445, 2,    62.9847,    6.5,   0.52448, 0, 0, 0, 0, 0, 0, 0, 0
"X2730149C", 0.208, 1,    120.886,   78.2,    1.0066, 2,    120.893, -101.8,    1.0067, 0, 0, 0, 0, 0, 0, 0, 0
"X3160113B", 0.208, 1,    62.9641, -176.5,   0.52431, 2,    62.9677,    3.5,   0.52434, 0, 0, 0, 0, 0, 0, 0, 0
"X3010585A", 0.208, 1,    131.128,  -45.3,    1.0919, 2,    131.136,  134.7,     1.092, 0, 0, 0, 0, 0, 0, 0, 0
"X2766730B", 0.208, 1,    62.8346, -176.5,   0.52323, 2,    62.8382,    3.5,   0.52326, 0, 0, 0, 0, 0, 0, 0, 0
"X3160871C", 0.208, 1,    124.898,   79.6,      1.04, 2,    124.905, -100.4,    1.0401, 0, 0, 0, 0, 0, 0, 0, 0
"X3104129A", 0.208, 1,    134.433,  -44.2,    1.1194, 2,    134.441,  135.7,    1.1195, 0, 0, 0, 0, 0, 0, 0, 0
"X3254205C", 0.208, 1,    117.885,   81.1,   0.98164, 2,    117.891,  -98.9,    0.9817, 0, 0, 0, 0, 0, 0, 0, 0
"X2785511A", 0.208, 1,    130.444,  -41.9,    1.0862, 2,    130.451,  138.1,    1.0863, 0, 0, 0, 0, 0, 0, 0, 0
"X2822857B", 0.208, 1,    62.5351, -176.6,   0.52074, 2,    62.5387,    3.4,   0.52077, 0, 0, 0, 0, 0, 0, 0, 0
"X3067448C", 0.208, 1,    122.725,   83.4,     1.022, 2,    122.732,  -96.6,     1.022, 0, 0, 0, 0, 0, 0, 0, 0
"X2955081A", 0.208, 1,    122.247,  -38.8,     1.018, 2,    122.254,  141.2,     1.018, 0, 0, 0, 0, 0, 0, 0, 0
"X3235268C", 0.208, 1,    110.465,   74.9,   0.91986, 2,    110.472, -105.1,   0.91992, 0, 0, 0, 0, 0, 0, 0, 0
"X2842330C", 0.208, 1,    120.599,   77.4,    1.0042, 2,    120.606, -102.6,    1.0043, 0, 0, 0, 0, 0, 0, 0, 0
"X2821770A", 0.208, 1,    131.992,  -45.0,    1.0991, 2,    131.999,  135.0,    1.0992, 0, 0, 0, 0, 0, 0, 0, 0
"X2691959B", 0.208, 1,    74.1847, -175.1,   0.61775, 2,     74.189,    4.9,   0.61778, 0, 0, 0, 0, 0, 0, 0, 0
"X3011229A", 0.208, 1,    119.217,  -40.8,   0.99274, 2,    119.223,  139.2,   0.99279, 0, 0, 0, 0, 0, 0, 0, 0
"X2936216C", 0.208, 1,     123.63,   83.6,    1.0295, 2,    123.637,  -96.4,    1.0295, 0, 0, 0, 0, 0, 0, 0, 0
"X2879073C", 0.208, 1,    118.517,   81.8,   0.98691, 2,    118.524,  -98.2,   0.98697, 0, 0, 0, 0, 0, 0, 0, 0
"X2935553B", 0.208, 1,    61.5444, -176.7,   0.51249, 2,     61.548,    3.3,   0.51252, 0, 0, 0, 0, 0, 0, 0, 0
"X2748130B", 0.208, 1,    74.7213, -175.0,   0.62222, 2,    74.7256,    5.0,   0.62225, 0, 0, 0, 0, 0, 0, 0, 0
"X3085410B", 0.208, 1,    63.3854, -176.4,   0.52782, 2,    63.3891,    3.6,   0.52785, 0, 0, 0, 0, 0, 0, 0, 0
"X2916618B", 0.208, 1,     62.956, -176.5,   0.52425, 2,    62.9597,    3.5,   0.52428, 0, 0, 0, 0, 0, 0, 0, 0
"X3010564C", 0.208, 1,    110.746,   74.9,    0.9222, 2,    110.752, -105.1,   0.92225, 0, 0, 0, 0, 0, 0, 0, 0
"X3217064B", 0.208, 1,    63.0835, -173.5,   0.52531, 2,    63.0872,    6.5,   0.52534, 0, 0, 0, 0, 0, 0, 0, 0
"X3048968C", 0.208, 1,    118.899,   79.9,   0.99009, 2,    118.906, -100.1,   0.99015, 0, 0, 0, 0, 0, 0, 0, 0
"X2673319C", 0.208, 1,    110.499,   75.3,   0.92014, 2,    110.506, -104.7,    0.9202, 0, 0, 0, 0, 0, 0, 0, 0
"X2897777C", 0.208, 1,    113.516,   75.3,   0.94527, 2,    113.522, -104.7,   0.94532, 0, 0, 0, 0, 0, 0, 0, 0
"X3784018A", 0.208, 1,     132.03,  -44.7,    1.0994, 2,    132.037,  135.3,    1.0995, 0, 0, 0, 0, 0, 0, 0, 0
"X3141400A", 0.208, 1,    118.525,  -40.7,   0.98698, 2,    118.532,  139.3,   0.98704, 0, 0, 0, 0, 0, 0, 0, 0
"X3235252B", 0.208, 1,    61.6204, -176.2,   0.51312, 2,    61.6239,    3.8,   0.51315, 0, 0, 0, 0, 0, 0, 0, 0
"X2764411C", 0.208, 1,    121.587,   83.3,    1.0125, 2,    121.594,  -96.7,    1.0125, 0, 0, 0, 0, 0, 0, 0, 0
"X3030200C", 0.208, 1,    123.561,   79.3,    1.0289, 2,    123.569, -100.7,     1.029, 0, 0, 0, 0, 0, 0, 0, 0
"X2746587C", 0.208, 1,    111.857,   75.0,   0.93145, 2,    111.863, -105.0,    0.9315, 0, 0, 0, 0, 0, 0, 0, 0
"X3010562B", 0.208, 1,    61.5932, -176.7,    0.5129, 2,    61.5968,    3.3,   0.51293, 0, 0, 0, 0, 0, 0, 0, 0
"X2896685A", 0.208, 1,    120.099,  -39.6,    1.0001, 2,    120.106,  140.4,    1.0001, 0, 0, 0, 0, 0, 0, 0, 0
"X2896685B", 0.208, 1,    60.6946, -175.1,   0.50541, 2,    60.6981,    4.9,   0.50544, 0, 0, 0, 0, 0, 0, 0, 0
"X2896685C", 0.208, 1,    120.623,   78.2,    1.0044, 2,     120.63, -101.8,    1.0045, 0, 0, 0, 0, 0, 0, 0, 0
"X2748143A", 0.208, 1,    129.443,  -43.1,    1.0779, 2,    129.451,  136.9,     1.078, 0, 0, 0, 0, 0, 0, 0, 0
"X3216351A", 0.208, 1,    129.772,  -45.0,    1.0806, 2,    129.779,  135.0,    1.0807, 0, 0, 0, 0, 0, 0, 0, 0
"X3156034A", 0.208, 1,    130.084,  -45.5,    1.0832, 2,    130.092,  134.5,    1.0833, 0, 0, 0, 0, 0, 0, 0, 0
"X3104128A", 0.208, 1,    118.501,  -40.7,   0.98678, 2,    118.508,  139.3,   0.98683, 0, 0, 0, 0, 0, 0, 0, 0
"X2673309C", 0.208, 1,    118.635,   81.8,    0.9879, 2,    118.642,  -98.2,   0.98795, 0, 0, 0, 0, 0, 0, 0, 0
"X3104155C", 0.208, 1,    117.519,   79.7,    0.9786, 2,    117.526, -100.3,   0.97866, 0, 0, 0, 0, 0, 0, 0, 0
"X2729430B", 0.208, 1,    62.7561, -176.5,   0.52258, 2,    62.7597,    3.5,   0.52261, 0, 0, 0, 0, 0, 0, 0, 0
"X3197630A", 0.208, 1,    120.953,  -42.3,    1.0072, 2,     120.96,  137.7,    1.0073, 0, 0, 0, 0, 0, 0, 0, 0
"X2860481C", 0.208, 1,    113.523,   75.2,   0.94533, 2,     113.53, -104.8,   0.94538, 0, 0, 0, 0, 0, 0, 0, 0
"X2973152B", 0.208, 1,    61.6624, -176.7,   0.51347, 2,     61.666,    3.3,    0.5135, 0, 0, 0, 0, 0, 0, 0, 0
"X3160117B", 0.208, 1,    61.5719, -176.7,   0.51272, 2,    61.5754,    3.3,   0.51275, 0, 0, 0, 0, 0, 0, 0, 0
"X3197624B", 0.208, 1,     61.309, -176.8,   0.51053, 2,    61.3125,    3.2,   0.51056, 0, 0, 0, 0, 0, 0, 0, 0
"X2708744B", 0.208, 1,    60.7691, -175.1,   0.50603, 2,    60.7726,    4.9,   0.50606, 0, 0, 0, 0, 0, 0, 0, 0
"X3067506C", 0.208, 1,    126.928,   79.9,     1.057, 2,    126.936, -100.1,     1.057, 0, 0, 0, 0, 0, 0, 0, 0
"X2841625C", 0.208, 1,    118.299,   81.8,    0.9851, 2,    118.306,  -98.2,   0.98515, 0, 0, 0, 0, 0, 0, 0, 0
"X2785512B", 0.208, 1,    61.3595, -176.8,   0.51095, 2,     61.363,    3.2,   0.51098, 0, 0, 0, 0, 0, 0, 0, 0
"X2673305B", 0.208, 1,    77.0232, -174.0,   0.64138, 2,    77.0276,    6.0,   0.64142, 0, 0, 0, 0, 0, 0, 0, 0
"X2860480B", 0.208, 1,    61.3021, -176.8,   0.51047, 2,    61.3056,    3.2,    0.5105, 0, 0, 0, 0, 0, 0, 0, 0
"X2914324A", 0.208, 1,    131.161,  -45.3,    1.0922, 2,    131.168,  134.7,    1.0923, 0, 0, 0, 0, 0, 0, 0, 0
"X2766741A", 0.208, 1,    131.906,  -45.0,    1.0984, 2,    131.914,  135.0,    1.0985, 0, 0, 0, 0, 0, 0, 0, 0
"X3178988B", 0.208, 1,    63.3649, -176.4,   0.52765, 2,    63.3685,    3.6,   0.52768, 0, 0, 0, 0, 0, 0, 0, 0
"X2729423C", 0.208, 1,    118.639,   76.1,   0.98792, 2,    118.646, -103.9,   0.98798, 0, 0, 0, 0, 0, 0, 0, 0
"X2991929B", 0.208, 1,    63.0611, -176.5,   0.52512, 2,    63.0647,    3.5,   0.52515, 0, 0, 0, 0, 0, 0, 0, 0
"X2767342A", 0.208, 1,    119.195,  -40.8,   0.99256, 2,    119.202,  139.2,   0.99261, 0, 0, 0, 0, 0, 0, 0, 0
"X2936212A", 0.208, 1,    119.951,  -40.1,   0.99885, 2,    119.958,  139.9,   0.99891, 0, 0, 0, 0, 0, 0, 0, 0
"X2861219B", 0.208, 1,    62.9873, -173.5,   0.52451, 2,    62.9909,    6.5,   0.52454, 0, 0, 0, 0, 0, 0, 0, 0
"X3120376A", 0.208, 1,    131.476,  -45.2,    1.0948, 2,    131.484,  134.8,    1.0949, 0, 0, 0, 0, 0, 0, 0, 0
"X2991919A", 0.208, 1,    118.551,  -42.5,   0.98719, 2,    118.558,  137.5,   0.98725, 0, 0, 0, 0, 0, 0, 0, 0
"X3066804A", 0.208, 1,    128.897,  -43.6,    1.0733, 2,    128.904,  136.4,    1.0734, 0, 0, 0, 0, 0, 0, 0, 0
"X2935550C", 0.208, 1,    118.362,   79.8,   0.98562, 2,    118.369, -100.2,   0.98568, 0, 0, 0, 0, 0, 0, 0, 0
"X2691942B", 0.208, 1,    74.3483, -175.1,   0.61911, 2,    74.3526,    4.9,   0.61915, 0, 0, 0, 0, 0, 0, 0, 0
"X2842383A", 0.208, 1,    124.251,  -35.6,    1.0347, 2,    124.258,  144.4,    1.0347, 0, 0, 0, 0, 0, 0, 0, 0
"X3160863C", 0.208, 1,    124.179,   83.6,    1.0341, 2,    124.186,  -96.4,    1.0341, 0, 0, 0, 0, 0, 0, 0, 0
"X2935549B", 0.208, 1,    62.1516, -176.1,   0.51755, 2,    62.1552,    3.9,   0.51758, 0, 0, 0, 0, 0, 0, 0, 0
"X3027122A", 0.208, 1,    119.392,  -40.8,    0.9942, 2,    119.399,  139.2,   0.99426, 0, 0, 0, 0, 0, 0, 0, 0
"X2673331B", 0.208, 1,     63.394, -176.4,   0.52789, 2,    63.3976,    3.6,   0.52792, 0, 0, 0, 0, 0, 0, 0, 0
"X3254231A", 0.208, 1,     128.94,  -43.6,    1.0737, 2,    128.948,  136.4,    1.0738, 0, 0, 0, 0, 0, 0, 0, 0
"X2785543B", 0.208, 1,     62.887, -176.3,   0.52367, 2,    62.8906,    3.7,    0.5237, 0, 0, 0, 0, 0, 0, 0, 0
"X2970258C", 0.208, 1,    110.031,   74.2,   0.91624, 2,    110.037, -105.8,    0.9163, 0, 0, 0, 0, 0, 0, 0, 0
"X2748124B", 0.208, 1,    61.2054, -176.8,   0.50967, 2,    61.2089,    3.2,    0.5097, 0, 0, 0, 0, 0, 0, 0, 0
"X2879773A", 0.208, 1,    122.063,  -39.1,    1.0164, 2,     122.07,  140.9,    1.0165, 0, 0, 0, 0, 0, 0, 0, 0
"X2841626C", 0.208, 1,    118.316,   81.8,   0.98524, 2,    118.323,  -98.2,    0.9853, 0, 0, 0, 0, 0, 0, 0, 0
"X2991905A", 0.208, 1,    131.908,  -45.0,    1.0984, 2,    131.916,  135.0,    1.0985, 0, 0, 0, 0, 0, 0, 0, 0
"X2822861A", 0.208, 1,    131.944,  -44.9,    1.0987, 2,    131.951,  135.0,    1.0988, 0, 0, 0, 0, 0, 0, 0, 0
"X3216337A", 0.208, 1,    131.367,  -45.2,    1.0939, 2,    131.375,  134.8,     1.094, 0, 0, 0, 0, 0, 0, 0, 0
"X2674047C", 0.208, 1,    122.969,   79.7,     1.024, 2,    122.976, -100.4,     1.024, 0, 0, 0, 0, 0, 0, 0, 0
"X2691967B", 0.208, 1,    63.5609, -176.3,   0.52928, 2,    63.5646,    3.7,   0.52931, 0, 0, 0, 0, 0, 0, 0, 0
"X3626914C", 0.208, 1,    118.794,   81.8,   0.98922, 2,    118.801,  -98.2,   0.98928, 0, 0, 0, 0, 0, 0, 0, 0
"X3177894A", 0.208, 1,      128.9,  -45.7,    1.0734, 2,    128.907,  134.3,    1.0734, 0, 0, 0, 0, 0, 0, 0, 0
"X2690187B", 0.208, 1,    60.7508, -175.1,   0.50588, 2,    60.7543,    4.9,   0.50591, 0, 0, 0, 0, 0, 0, 0, 0
"X3122827A", 0.208, 1,    129.848,  -45.0,    1.0813, 2,    129.855,  135.0,    1.0813, 0, 0, 0, 0, 0, 0, 0, 0
"X3315860B", 0.208, 1,    62.4599, -176.6,   0.52011, 2,    62.4635,    3.4,   0.52014, 0, 0, 0, 0, 0, 0, 0, 0
"X2973165A", 0.208, 1,    131.714,  -45.2,    1.0968, 2,    131.722,  134.8,    1.0969, 0, 0, 0, 0, 0, 0, 0, 0
"X2691965B", 0.208, 1,    63.6632, -176.3,   0.53013, 2,    63.6669,    3.7,   0.53016, 0, 0, 0, 0, 0, 0, 0, 0
"X3216346A", 0.208, 1,    130.062,  -45.5,     1.083, 2,    130.069,  134.5,    1.0831, 0, 0, 0, 0, 0, 0, 0, 0
"X3235267C", 0.208, 1,    110.475,   74.9,   0.91995, 2,    110.482, -105.1,      0.92, 0, 0, 0, 0, 0, 0, 0, 0
"X3066801C", 0.208, 1,      118.7,   81.8,   0.98844, 2,    118.707,  -98.2,    0.9885, 0, 0, 0, 0, 0, 0, 0, 0
"X2898515C", 0.208, 1,    126.906,   79.9,    1.0568, 2,    126.913, -100.1,    1.0568, 0, 0, 0, 0, 0, 0, 0, 0
"X2804258B", 0.208, 1,    61.3142, -176.2,   0.51057, 2,    61.3177,    3.8,    0.5106, 0, 0, 0, 0, 0, 0, 0, 0
"X2954354A", 0.208, 1,    119.463,  -42.5,   0.99479, 2,     119.47,  137.5,   0.99484, 0, 0, 0, 0, 0, 0, 0, 0
"X2802481A", 0.208, 1,     120.08,  -39.6,   0.99993, 2,    120.087,  140.4,   0.99998, 0, 0, 0, 0, 0, 0, 0, 0
"X2710505B", 0.208, 1,    61.2862, -176.8,   0.51034, 2,    61.2897,    3.2,   0.51037, 0, 0, 0, 0, 0, 0, 0, 0
"X3104114B", 0.208, 1,    62.5642, -176.6,   0.52098, 2,    62.5678,    3.4,   0.52101, 0, 0, 0, 0, 0, 0, 0, 0
"X2798067B", 0.208, 1,    61.0114, -174.9,   0.50805, 2,    61.0149,    5.1,   0.50808, 0, 0, 0, 0, 0, 0, 0, 0
"X3122825A", 0.208, 1,    118.504,  -42.5,   0.98681, 2,    118.511,  137.5,   0.98686, 0, 0, 0, 0, 0, 0, 0, 0
"X2710546B", 0.208, 1,    61.0409, -176.3,    0.5083, 2,    61.0444,    3.7,   0.50833, 0, 0, 0, 0, 0, 0, 0, 0
"X2879071B", 0.208, 1,    61.1275, -176.3,   0.50902, 2,     61.131,    3.7,   0.50905, 0, 0, 0, 0, 0, 0, 0, 0
"X2785514A", 0.208, 1,    131.828,  -45.0,    1.0978, 2,    131.836,  135.0,    1.0978, 0, 0, 0, 0, 0, 0, 0, 0
"X2898457A", 0.208, 1,    120.797,  -39.2,    1.0059, 2,    120.804,  140.8,     1.006, 0, 0, 0, 0, 0, 0, 0, 0
"X3727708A", 0.208, 1,    131.966,  -44.8,    1.0989, 2,    131.974,  135.1,     1.099, 0, 0, 0, 0, 0, 0, 0, 0
"X3216988B", 0.208, 1,    60.9827, -174.9,   0.50781, 2,    60.9862,    5.1,   0.50784, 0, 0, 0, 0, 0, 0, 0, 0
"X3197632B", 0.208, 1,    61.7808, -176.7,   0.51446, 2,    61.7844,    3.3,   0.51449, 0, 0, 0, 0, 0, 0, 0, 0
"X3178997C", 0.208, 1,    117.943,   81.1,   0.98213, 2,    117.949,  -98.9,   0.98218, 0, 0, 0, 0, 0, 0, 0, 0
"X2785535B", 0.208, 1,    62.9241, -176.5,   0.52398, 2,    62.9277,    3.5,   0.52401, 0, 0, 0, 0, 0, 0, 0, 0
"X3216343C", 0.208, 1,    117.877,   79.7,   0.98158, 2,    117.884, -100.3,   0.98164, 0, 0, 0, 0, 0, 0, 0, 0
"X2748127A", 0.208, 1,    132.396,  -44.7,    1.1025, 2,    132.404,  135.3,    1.1026, 0, 0, 0, 0, 0, 0, 0, 0
"X2673323C", 0.208, 1,    111.828,   75.0,   0.93121, 2,    111.834, -105.0,   0.93126, 0, 0, 0, 0, 0, 0, 0, 0
"X3104859B", 0.208, 1,    66.0909, -172.2,   0.55035, 2,    66.0947,    7.8,   0.55038, 0, 0, 0, 0, 0, 0, 0, 0
"X2859403A", 0.208, 1,    120.259,  -39.8,    1.0014, 2,    120.266,  140.2,    1.0015, 0, 0, 0, 0, 0, 0, 0, 0
"X2954345C", 0.208, 1,    113.477,   75.2,   0.94494, 2,    113.484, -104.8,     0.945, 0, 0, 0, 0, 0, 0, 0, 0
"X3160098A", 0.208, 1,    130.053,  -42.4,     1.083, 2,    130.061,  137.6,     1.083, 0, 0, 0, 0, 0, 0, 0, 0
"X3254228B", 0.208, 1,    62.9404, -176.5,   0.52412, 2,     62.944,    3.5,   0.52415, 0, 0, 0, 0, 0, 0, 0, 0
"X3101788A", 0.208, 1,    129.116,  -45.6,    1.0752, 2,    129.123,  134.4,    1.0752, 0, 0, 0, 0, 0, 0, 0, 0
"X2785513A", 0.208, 1,     131.81,  -45.0,    1.0976, 2,    131.818,  135.0,    1.0977, 0, 0, 0, 0, 0, 0, 0, 0
"X3231269B", 0.208, 1,    62.3457, -176.6,   0.51916, 2,    62.3493,    3.4,   0.51919, 0, 0, 0, 0, 0, 0, 0, 0
"X2991921C", 0.208, 1,    117.903,   81.1,    0.9818, 2,     117.91,  -98.9,   0.98186, 0, 0, 0, 0, 0, 0, 0, 0
"X3122826A", 0.208, 1,    120.064,  -42.5,    0.9998, 2,    120.071,  137.5,   0.99985, 0, 0, 0, 0, 0, 0, 0, 0
"X2842390C", 0.208, 1,    118.904,   79.9,   0.99013, 2,    118.911, -100.1,   0.99019, 0, 0, 0, 0, 0, 0, 0, 0
"X2991913A", 0.208, 1,     121.82,  -42.0,    1.0144, 2,    121.827,  138.0,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0
"X3104144A", 0.208, 1,     129.45,  -43.1,    1.0779, 2,    129.457,  136.9,     1.078, 0, 0, 0, 0, 0, 0, 0, 0
"X2804270B", 0.208, 1,    63.1696, -176.4,   0.52602, 2,    63.1732,    3.6,   0.52605, 0, 0, 0, 0, 0, 0, 0, 0
"X2917333A", 0.208, 1,     124.43,  -35.4,    1.0361, 2,    124.437,  144.6,    1.0362, 0, 0, 0, 0, 0, 0, 0, 0
"X2673315A", 0.208, 1,    118.488,  -40.7,   0.98667, 2,    118.494,  139.3,   0.98672, 0, 0, 0, 0, 0, 0, 0, 0
"X2688693C", 0.208, 1,    118.501,   81.0,   0.98677, 2,    118.507,  -99.0,   0.98683, 0, 0, 0, 0, 0, 0, 0, 0
"X2841645C", 0.208, 1,    110.458,   74.9,   0.91981, 2,    110.465, -105.1,   0.91986, 0, 0, 0, 0, 0, 0, 0, 0
"X3048200B", 0.208, 1,    72.1885, -175.4,   0.60113, 2,    72.1927,    4.6,   0.60116, 0, 0, 0, 0, 0, 0, 0, 0
"X3048208A", 0.208, 1,    122.971,  -41.6,     1.024, 2,    122.978,  138.4,    1.0241, 0, 0, 0, 0, 0, 0, 0, 0
"X3067507C", 0.208, 1,    123.495,   79.6,    1.0284, 2,    123.502, -100.4,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0
"X2804249C", 0.208, 1,     118.84,   80.8,    0.9896, 2,    118.847,  -99.2,   0.98966, 0, 0, 0, 0, 0, 0, 0, 0
"X2936213B", 0.208, 1,    64.4026, -175.5,   0.53629, 2,    64.4063,    4.5,   0.53632, 0, 0, 0, 0, 0, 0, 0, 0
"X3215340A", 0.208, 1,    129.426,  -45.6,    1.0778, 2,    129.434,  134.4,    1.0778, 0, 0, 0, 0, 0, 0, 0, 0
"X3118855C", 0.208, 1,    119.131,   76.5,   0.99202, 2,    119.138, -103.5,   0.99208, 0, 0, 0, 0, 0, 0, 0, 0
"X3085397B", 0.208, 1,    61.5529, -176.7,   0.51256, 2,    61.5565,    3.3,   0.51259, 0, 0, 0, 0, 0, 0, 0, 0
"X3104796C", 0.208, 1,    121.976,   78.6,    1.0157, 2,    121.983, -101.4,    1.0158, 0, 0, 0, 0, 0, 0, 0, 0
"X3108449A", 0.208, 1,    119.329,  -40.8,   0.99367, 2,    119.336,  139.2,   0.99373, 0, 0, 0, 0, 0, 0, 0, 0
"X2673307C", 0.208, 1,    117.646,   79.7,   0.97966, 2,    117.653, -100.3,   0.97972, 0, 0, 0, 0, 0, 0, 0, 0
"X2973159A", 0.208, 1,    129.518,  -45.1,    1.0785, 2,    129.526,  134.9,    1.0786, 0, 0, 0, 0, 0, 0, 0, 0
"X3101787A", 0.208, 1,    129.113,  -45.6,    1.0751, 2,     129.12,  134.4,    1.0752, 0, 0, 0, 0, 0, 0, 0, 0
"X2785521C", 0.208, 1,    113.341,   75.2,   0.94381, 2,    113.347, -104.8,   0.94386, 0, 0, 0, 0, 0, 0, 0, 0
"X3235273B", 0.208, 1,    63.2006, -176.4,   0.52628, 2,    63.2042,    3.6,   0.52631, 0, 0, 0, 0, 0, 0, 0, 0
"X2692600C", 0.208, 1,    120.624,   77.4,    1.0045, 2,    120.631, -102.6,    1.0045, 0, 0, 0, 0, 0, 0, 0, 0
"X3179637C", 0.208, 1,    121.922,   83.3,    1.0153, 2,    121.929,  -96.7,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"X2729406C", 0.208, 1,    117.601,   79.7,   0.97928, 2,    117.607, -100.3,   0.97934, 0, 0, 0, 0, 0, 0, 0, 0
"X3029499A", 0.208, 1,    119.455,  -42.5,   0.99473, 2,    119.462,  137.5,   0.99478, 0, 0, 0, 0, 0, 0, 0, 0
"X3179650B", 0.208, 1,    60.8748, -175.2,   0.50691, 2,    60.8783,    4.8,   0.50694, 0, 0, 0, 0, 0, 0, 0, 0
"X2748780A", 0.208, 1,    119.182,  -40.8,   0.99245, 2,    119.189,  139.2,   0.99251, 0, 0, 0, 0, 0, 0, 0, 0
"X3141398A", 0.208, 1,    129.349,  -45.1,    1.0771, 2,    129.356,  134.9,    1.0772, 0, 0, 0, 0, 0, 0, 0, 0
"X3085403A", 0.208, 1,    129.775,  -45.0,    1.0807, 2,    129.783,  135.0,    1.0807, 0, 0, 0, 0, 0, 0, 0, 0
"X3236011B", 0.208, 1,    66.1017, -172.2,   0.55044, 2,    66.1055,    7.8,   0.55047, 0, 0, 0, 0, 0, 0, 0, 0
"X2710542B", 0.208, 1,    62.7766, -176.5,   0.52275, 2,    62.7802,    3.5,   0.52278, 0, 0, 0, 0, 0, 0, 0, 0
"X2801896B", 0.208, 1,    62.3954, -176.6,   0.51958, 2,     62.399,    3.4,   0.51961, 0, 0, 0, 0, 0, 0, 0, 0
"X3029501B", 0.208, 1,      61.62, -176.2,   0.51312, 2,    61.6236,    3.8,   0.51315, 0, 0, 0, 0, 0, 0, 0, 0
"X3159645A", 0.208, 1,    132.469,  -44.7,    1.1031, 2,    132.477,  135.3,    1.1032, 0, 0, 0, 0, 0, 0, 0, 0
"X3125349C", 0.208, 1,    110.226,   74.3,   0.91787, 2,    110.232, -105.7,   0.91792, 0, 0, 0, 0, 0, 0, 0, 0
"X2973149B", 0.208, 1,    61.3555, -176.8,   0.51092, 2,     61.359,    3.2,   0.51095, 0, 0, 0, 0, 0, 0, 0, 0
"X3030205C", 0.208, 1,    126.958,   80.0,    1.0572, 2,    126.966, -100.1,    1.0573, 0, 0, 0, 0, 0, 0, 0, 0
"X2841615A", 0.208, 1,    131.376,  -45.2,     1.094, 2,    131.383,  134.8,    1.0941, 0, 0, 0, 0, 0, 0, 0, 0
"X2767407B", 0.208, 1,    64.2788, -172.9,   0.53526, 2,    64.2826,    7.1,   0.53529, 0, 0, 0, 0, 0, 0, 0, 0
"X3139103A", 0.208, 1,    129.093,  -45.6,     1.075, 2,    129.101,  134.4,     1.075, 0, 0, 0, 0, 0, 0, 0, 0
"X3011293A", 0.208, 1,    127.211,  -31.9,    1.0593, 2,    127.219,  148.1,    1.0594, 0, 0, 0, 0, 0, 0, 0, 0
"X3011293B", 0.208, 1,     53.527, -178.9,   0.44573, 2,    53.5301,    1.0,   0.44575, 0, 0, 0, 0, 0, 0, 0, 0
"X3011293C", 0.208, 1,    131.244,   79.3,    1.0929, 2,    131.252, -100.7,     1.093, 0, 0, 0, 0, 0, 0, 0, 0
"X3181545C", 0.208, 1,    110.292,   74.3,   0.91842, 2,    110.298, -105.7,   0.91847, 0, 0, 0, 0, 0, 0, 0, 0
"X2935555A", 0.208, 1,    132.407,  -44.7,    1.1026, 2,    132.414,  135.3,    1.1026, 0, 0, 0, 0, 0, 0, 0, 0
"X3048207B", 0.208, 1,     61.556, -176.7,   0.51259, 2,    61.5595,    3.3,   0.51262, 0, 0, 0, 0, 0, 0, 0, 0
"X3160104B", 0.208, 1,    60.9978, -176.3,   0.50794, 2,    61.0014,    3.7,   0.50797, 0, 0, 0, 0, 0, 0, 0, 0
"X2851933A", 0.208, 1,     129.89,  -45.0,    1.0816, 2,    129.898,  135.0,    1.0817, 0, 0, 0, 0, 0, 0, 0, 0
"X2851933B", 0.208, 1,    63.4469, -175.8,   0.52833, 2,    63.4506,    4.2,   0.52836, 0, 0, 0, 0, 0, 0, 0, 0
"X2851933C", 0.208, 1,    110.796,   75.3,   0.92262, 2,    110.803, -104.7,   0.92267, 0, 0, 0, 0, 0, 0, 0, 0
"X2897784B", 0.208, 1,     74.198, -175.1,   0.61786, 2,    74.2023,    4.9,    0.6179, 0, 0, 0, 0, 0, 0, 0, 0
"X3207907A", 0.208, 1,    129.892,  -45.0,    1.0816, 2,    129.899,  135.0,    1.0817, 0, 0, 0, 0, 0, 0, 0, 0
"X3207907B", 0.208, 1,    63.4535, -175.8,   0.52839, 2,    63.4572,    4.2,   0.52842, 0, 0, 0, 0, 0, 0, 0, 0
"X3207907C", 0.208, 1,    110.792,   75.3,   0.92259, 2,    110.799, -104.7,   0.92264, 0, 0, 0, 0, 0, 0, 0, 0
"X2726974B", 0.208, 1,    62.9572, -176.5,   0.52425, 2,    62.9608,    3.5,   0.52429, 0, 0, 0, 0, 0, 0, 0, 0
"X3029502A", 0.208, 1,    116.851,  -41.4,   0.97304, 2,    116.858,  138.6,   0.97309, 0, 0, 0, 0, 0, 0, 0, 0
"X3178972C", 0.208, 1,    113.451,   75.2,   0.94473, 2,    113.458, -104.8,   0.94478, 0, 0, 0, 0, 0, 0, 0, 0
"X3029055B", 0.208, 1,    61.0132, -174.9,   0.50807, 2,    61.0167,    5.1,    0.5081, 0, 0, 0, 0, 0, 0, 0, 0
"X3029507B", 0.208, 1,    73.0176, -175.2,   0.60803, 2,    73.0218,    4.8,   0.60806, 0, 0, 0, 0, 0, 0, 0, 0
"X3254230A", 0.208, 1,     128.93,  -43.6,    1.0736, 2,    128.937,  136.4,    1.0737, 0, 0, 0, 0, 0, 0, 0, 0
"X3030203C", 0.208, 1,    124.892,   79.6,      1.04, 2,    124.899, -100.4,    1.0401, 0, 0, 0, 0, 0, 0, 0, 0
"X3048203B", 0.208, 1,    61.5799, -176.7,   0.51279, 2,    61.5834,    3.3,   0.51282, 0, 0, 0, 0, 0, 0, 0, 0
"X3048963B", 0.208, 1,    62.9762, -173.5,   0.52441, 2,    62.9798,    6.5,   0.52444, 0, 0, 0, 0, 0, 0, 0, 0
"X2674027B", 0.208, 1,    60.6949, -175.4,   0.50542, 2,    60.6984,    4.6,   0.50545, 0, 0, 0, 0, 0, 0, 0, 0
"X2973163B", 0.208, 1,    72.6071, -175.3,   0.60461, 2,    72.6113,    4.7,   0.60465, 0, 0, 0, 0, 0, 0, 0, 0
"X2955074A", 0.208, 1,    122.759,  -37.8,    1.0222, 2,    122.767,  142.2,    1.0223, 0, 0, 0, 0, 0, 0, 0, 0
"X3216342B", 0.208, 1,    62.4646, -176.1,   0.52015, 2,    62.4682,    3.9,   0.52018, 0, 0, 0, 0, 0, 0, 0, 0
"X3235243C", 0.208, 1,    110.088,   74.3,   0.91672, 2,    110.095, -105.7,   0.91678, 0, 0, 0, 0, 0, 0, 0, 0
"X3214069C", 0.208, 1,    122.079,   78.7,    1.0166, 2,    122.086, -101.3,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"X2841632B", 0.208, 1,    63.2371, -176.3,   0.52659, 2,    63.2407,    3.7,   0.52662, 0, 0, 0, 0, 0, 0, 0, 0
"X2822859B", 0.208, 1,    72.2728, -175.4,   0.60183, 2,     72.277,    4.6,   0.60186, 0, 0, 0, 0, 0, 0, 0, 0
"X3142050C", 0.208, 1,     122.04,   83.3,    1.0162, 2,    122.047,  -96.7,    1.0163, 0, 0, 0, 0, 0, 0, 0, 0
"X2973155A", 0.208, 1,    132.055,  -44.7,    1.0996, 2,    132.063,  135.3,    1.0997, 0, 0, 0, 0, 0, 0, 0, 0
"X2973791A", 0.208, 1,     120.21,  -39.8,     1.001, 2,    120.217,  140.2,    1.0011, 0, 0, 0, 0, 0, 0, 0, 0
"X2841629C", 0.208, 1,    118.872,   81.8,   0.98987, 2,    118.879,  -98.2,   0.98993, 0, 0, 0, 0, 0, 0, 0, 0
"X2822868A", 0.208, 1,    129.776,  -45.0,    1.0807, 2,    129.784,  135.0,    1.0807, 0, 0, 0, 0, 0, 0, 0, 0
"X3122823B", 0.208, 1,    73.0394, -175.2,   0.60821, 2,    73.0436,    4.8,   0.60825, 0, 0, 0, 0, 0, 0, 0, 0
"X2952003B", 0.208, 1,      60.74, -175.1,   0.50579, 2,    60.7435,    4.9,   0.50582, 0, 0, 0, 0, 0, 0, 0, 0
"X3104856A", 0.208, 1,    124.632,  -35.1,    1.0378, 2,    124.639,  144.9,    1.0379, 0, 0, 0, 0, 0, 0, 0, 0
"X2786204C", 0.208, 1,    123.747,   83.6,    1.0305, 2,    123.755,  -96.4,    1.0305, 0, 0, 0, 0, 0, 0, 0, 0
"X2841622A", 0.208, 1,    131.924,  -44.7,    1.0986, 2,    131.932,  135.3,    1.0986, 0, 0, 0, 0, 0, 0, 0, 0
"X2973150A", 0.208, 1,    128.902,  -43.6,    1.0734, 2,    128.909,  136.4,    1.0734, 0, 0, 0, 0, 0, 0, 0, 0
"X3066826B", 0.208, 1,    63.3621, -176.4,   0.52763, 2,    63.3657,    3.6,   0.52766, 0, 0, 0, 0, 0, 0, 0, 0
"X3197638A", 0.208, 1,    131.134,  -45.4,     1.092, 2,    131.142,  134.6,     1.092, 0, 0, 0, 0, 0, 0, 0, 0
"X2785530A", 0.208, 1,    129.783,  -45.0,    1.0807, 2,    129.791,  135.0,    1.0808, 0, 0, 0, 0, 0, 0, 0, 0
"X3082988B", 0.208, 1,     63.094, -173.5,   0.52539, 2,    63.0977,    6.5,   0.52542, 0, 0, 0, 0, 0, 0, 0, 0
"X2860491A", 0.208, 1,    119.978,  -42.5,   0.99908, 2,    119.985,  137.5,   0.99914, 0, 0, 0, 0, 0, 0, 0, 0
"X2860491B", 0.208, 1,    74.5183, -175.0,   0.62053, 2,    74.5226,    5.0,   0.62056, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673305B", 0.208, 1,    76.8438, -173.9,   0.63989, 2,    76.8482,    6.1,   0.63993, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048196B", 0.208, 1,    76.7429, -173.9,   0.63905, 2,    76.7472,    6.1,   0.63909, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991911C", 0.208, 1,    118.734,   81.9,   0.98872, 2,    118.741,  -98.1,   0.98878, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973158C", 0.208, 1,    119.072,   82.0,   0.99153, 2,    119.079,  -98.0,   0.99159, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048208A", 0.208, 1,    122.644,  -41.6,    1.0213, 2,    122.651,  138.4,    1.0213, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029502A", 0.208, 1,    115.694,  -41.4,   0.96341, 2,    115.701,  138.6,   0.96346, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104125B", 0.208, 1,    71.6862, -173.6,   0.59694, 2,    71.6902,    6.4,   0.59698, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160107A", 0.208, 1,    117.098,  -41.0,   0.97509, 2,    117.105,  139.0,   0.97515, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785516B", 0.208, 1,    76.6617, -173.9,   0.63837, 2,    76.6661,    6.0,   0.63841, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141400A", 0.208, 1,    118.299,  -40.7,   0.98509, 2,    118.306,  139.3,   0.98515, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897775C", 0.208, 1,     117.93,   81.8,   0.98202, 2,    117.937,  -98.2,   0.98208, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010565C", 0.208, 1,    118.328,   81.8,   0.98534, 2,    118.335,  -98.2,   0.98539, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916609C", 0.208, 1,    118.296,   81.8,   0.98507, 2,    118.303,  -98.2,   0.98513, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879073C", 0.208, 1,    118.128,   81.8,   0.98367, 2,    118.135,  -98.2,   0.98373, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104126C", 0.208, 1,    118.339,   81.8,   0.98543, 2,    118.346,  -98.2,   0.98549, 0, 0, 0, 0, 0, 0, 0, 0
