Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3, Node4, Magnitude4, Angle4, pu4
"SX3029503C", 0.208, 1,    118.261,   81.8,   0.98478, 2,    118.268,  -98.2,   0.98483, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691950C", 0.208, 1,    118.034,   81.8,   0.98289, 2,    118.041,  -98.2,   0.98295, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691951C", 0.208, 1,    118.214,   81.9,   0.98439, 2,    118.221,  -98.1,   0.98445, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879076C", 0.208, 1,    118.522,   81.8,   0.98695, 2,    118.529,  -98.2,   0.98701, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841630C", 0.208, 1,    118.221,   81.9,   0.98445, 2,    118.228,  -98.1,   0.98451, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841629C", 0.208, 1,    117.896,   81.9,   0.98174, 2,    117.903,  -98.1,    0.9818, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785523C", 0.208, 1,    118.443,   81.8,   0.98629, 2,    118.449,  -98.2,   0.98635, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216347C", 0.208, 1,    118.468,   81.8,    0.9865, 2,    118.475,  -98.2,   0.98656, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141388C", 0.208, 1,    118.545,   81.8,   0.98715, 2,    118.552,  -98.2,    0.9872, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066801C", 0.208, 1,    118.441,   81.8,   0.98628, 2,    118.448,  -98.2,   0.98634, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879055C", 0.208, 1,     118.43,   81.8,   0.98618, 2,    118.437,  -98.2,   0.98624, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973144C", 0.208, 1,     118.02,   81.8,   0.98277, 2,    118.027,  -98.2,   0.98283, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785518C", 0.208, 1,    118.252,   81.8,    0.9847, 2,    118.259,  -98.2,   0.98476, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766717C", 0.208, 1,     118.38,   81.8,   0.98577, 2,    118.387,  -98.2,   0.98583, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673309C", 0.208, 1,    117.985,   81.8,   0.98248, 2,    117.992,  -98.2,   0.98254, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104113A", 0.208, 1,    121.069,  -42.0,    1.0082, 2,    121.077,  138.0,    1.0082, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104121A", 0.208, 1,     121.07,  -42.0,    1.0082, 2,    121.078,  138.0,    1.0082, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673310A", 0.208, 1,    121.075,  -42.0,    1.0082, 2,    121.082,  138.0,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916627A", 0.208, 1,    121.081,  -42.0,    1.0083, 2,    121.088,  138.0,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804283A", 0.208, 1,    121.097,  -42.0,    1.0084, 2,    121.104,  138.0,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104122A", 0.208, 1,    121.114,  -42.0,    1.0085, 2,    121.121,  138.0,    1.0086, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785519A", 0.208, 1,    121.122,  -42.0,    1.0086, 2,    121.129,  138.0,    1.0087, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748129A", 0.208, 1,    120.853,  -41.9,    1.0064, 2,     120.86,  138.1,    1.0064, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973151A", 0.208, 1,    121.385,  -42.0,    1.0108, 2,    121.392,  138.0,    1.0109, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748146A", 0.208, 1,     121.41,  -42.0,     1.011, 2,    121.417,  138.0,    1.0111, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991913A", 0.208, 1,     121.49,  -42.0,    1.0117, 2,    121.497,  138.0,    1.0117, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235253A", 0.208, 1,    121.267,  -41.9,    1.0098, 2,    121.274,  138.1,    1.0099, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991907A", 0.208, 1,    121.299,  -41.9,    1.0101, 2,    121.306,  138.1,    1.0101, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879064A", 0.208, 1,    121.353,  -41.9,    1.0105, 2,     121.36,  138.1,    1.0106, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197637C", 0.208, 1,    118.593,   81.8,   0.98754, 2,      118.6,  -98.2,    0.9876, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860487C", 0.208, 1,    118.498,   81.8,   0.98675, 2,    118.505,  -98.2,   0.98681, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841638C", 0.208, 1,    118.219,   81.2,   0.98443, 2,    118.226,  -98.8,   0.98449, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235256A", 0.208, 1,    120.474,  -42.4,    1.0032, 2,    120.481,  137.6,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197630A", 0.208, 1,    120.397,  -42.3,    1.0026, 2,    120.404,  137.7,    1.0026, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104120B", 0.208, 1,    75.2175, -174.6,   0.62635, 2,    75.2218,    5.4,   0.62638, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804251A", 0.208, 1,    120.957,  -42.2,    1.0072, 2,    120.964,  137.8,    1.0073, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254210C", 0.208, 1,    118.284,   81.4,   0.98497, 2,    118.291,  -98.6,   0.98503, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048206A", 0.208, 1,    120.995,  -42.1,    1.0075, 2,    121.002,  137.9,    1.0076, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710510C", 0.208, 1,    118.439,   81.5,   0.98626, 2,    118.446,  -98.5,   0.98632, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197628C", 0.208, 1,    118.043,   81.5,   0.98296, 2,     118.05,  -98.5,   0.98302, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766718C", 0.208, 1,    117.755,   81.6,   0.98057, 2,    117.762,  -98.4,   0.98063, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010556A", 0.208, 1,     121.48,  -42.0,    1.0116, 2,    121.487,  138.0,    1.0116, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710520A", 0.208, 1,    120.322,  -42.4,    1.0019, 2,    120.329,  137.6,     1.002, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710521A", 0.208, 1,     120.09,  -42.4,         1, 2,    120.097,  137.6,    1.0001, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085396A", 0.208, 1,    120.086,  -42.4,   0.99998, 2,    120.093,  137.6,         1, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122813A", 0.208, 1,    120.305,  -42.4,    1.0018, 2,    120.312,  137.6,    1.0019, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254219C", 0.208, 1,    117.792,   81.2,   0.98088, 2,    117.799,  -98.8,   0.98093, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254220C", 0.208, 1,     117.79,   81.2,   0.98086, 2,    117.797,  -98.8,   0.98092, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104134C", 0.208, 1,    117.822,   81.2,   0.98112, 2,    117.829,  -98.8,   0.98118, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860490A", 0.208, 1,    119.887,  -42.4,   0.99832, 2,    119.894,  137.6,   0.99838, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254218A", 0.208, 1,    119.988,  -42.4,   0.99916, 2,    119.995,  137.6,   0.99921, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066818B", 0.208, 1,    74.4708, -174.9,   0.62013, 2,     74.475,    5.1,   0.62017, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785528B", 0.208, 1,     74.466, -175.0,   0.62009, 2,    74.4703,    5.0,   0.62013, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748130B", 0.208, 1,    74.2943, -174.9,   0.61866, 2,    74.2985,    5.1,    0.6187, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254212B", 0.208, 1,     74.083, -174.9,    0.6169, 2,    74.0872,    5.1,   0.61694, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785520B", 0.208, 1,    74.3652, -175.0,   0.61925, 2,    74.3695,    5.0,   0.61929, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729411A", 0.208, 1,    119.835,  -42.5,   0.99789, 2,    119.842,  137.5,   0.99795, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897781A", 0.208, 1,    119.835,  -42.5,   0.99789, 2,    119.842,  137.5,   0.99795, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197644A", 0.208, 1,    119.725,  -42.5,   0.99697, 2,    119.732,  137.5,   0.99702, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010566C", 0.208, 1,    117.906,   81.8,   0.98183, 2,    117.913,  -98.2,   0.98188, 0, 0, 0, 0, 0, 0, 0, 0
"SX3236011B", 0.208, 1,    65.8884, -172.1,   0.54866, 2,    65.8922,    7.9,    0.5487, 0, 0, 0, 0, 0, 0, 0, 0
"SX3198358B", 0.208, 1,    65.5691, -172.1,   0.54601, 2,    65.5728,    7.9,   0.54604, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104859B", 0.208, 1,    65.8777, -172.1,   0.54857, 2,    65.8814,    7.9,   0.54861, 0, 0, 0, 0, 0, 0, 0, 0
"SX2936275B", 0.208, 1,    35.7603, -176.7,   0.29778, 2,    35.7624,    3.3,    0.2978, 0, 0, 0, 0, 0, 0, 0, 0
"SX3179674B", 0.208, 1,    29.4168, -175.0,   0.24496, 2,    29.4185,    5.0,   0.24497, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748840B", 0.208, 1,          0,    0.0,         0, 2,          0,    0.0,         0, 0, 0, 0, 0, 0, 0, 0, 0
"SX3142099B", 0.208, 1,    16.8813, -175.0,   0.14057, 2,    16.8822,    5.0,   0.14058, 0, 0, 0, 0, 0, 0, 0, 0
"SX3011298C", 0.208, 1,    119.443,   80.3,   0.99463, 2,     119.45,  -99.7,   0.99468, 0, 0, 0, 0, 0, 0, 0, 0
"SX2711234B", 0.208, 1,     65.757, -172.1,   0.54757, 2,    65.7607,    7.9,    0.5476, 0, 0, 0, 0, 0, 0, 0, 0
"SX3198355B", 0.208, 1,    65.9656, -172.1,   0.54931, 2,    65.9694,    7.9,   0.54934, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879773A", 0.208, 1,    121.512,  -39.1,    1.0119, 2,    121.519,  140.9,    1.0119, 0, 0, 0, 0, 0, 0, 0, 0
"SX2786274C", 0.208, 1,    119.668,   80.1,    0.9965, 2,    119.675,  -99.9,   0.99656, 0, 0, 0, 0, 0, 0, 0, 0
"SX3179682C", 0.208, 1,    119.929,   80.1,   0.99867, 2,    119.936,  -99.9,   0.99873, 0, 0, 0, 0, 0, 0, 0, 0
"SX2936270A", 0.208, 1,    124.587,  -34.9,    1.0375, 2,    124.595,  145.1,    1.0375, 0, 0, 0, 0, 0, 0, 0, 0
"SX3086078A", 0.208, 1,    124.579,  -34.9,    1.0374, 2,    124.587,  145.1,    1.0375, 0, 0, 0, 0, 0, 0, 0, 0
"SX3217056A", 0.208, 1,     124.02,  -34.9,    1.0327, 2,    124.027,  145.1,    1.0328, 0, 0, 0, 0, 0, 0, 0, 0
"SX3217057A", 0.208, 1,    124.892,  -34.9,      1.04, 2,    124.899,  145.1,    1.0401, 0, 0, 0, 0, 0, 0, 0, 0
"SX2936268C", 0.208, 1,    125.548,   82.4,    1.0455, 2,    125.555,  -97.6,    1.0455, 0, 0, 0, 0, 0, 0, 0, 0
"SX2823592A", 0.208, 1,    124.574,  -35.7,    1.0373, 2,    124.581,  144.3,    1.0374, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160863C", 0.208, 1,    123.807,   83.6,     1.031, 2,    123.814,  -96.4,     1.031, 0, 0, 0, 0, 0, 0, 0, 0
"SX2730108C", 0.208, 1,    123.468,   83.6,    1.0281, 2,    123.475,  -96.4,    1.0282, 0, 0, 0, 0, 0, 0, 0, 0
"SX2786204C", 0.208, 1,     122.81,   83.6,    1.0227, 2,    122.817,  -96.4,    1.0227, 0, 0, 0, 0, 0, 0, 0, 0
"SX2936216C", 0.208, 1,    123.381,   83.6,    1.0274, 2,    123.388,  -96.4,    1.0275, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029498C", 0.208, 1,    117.829,   81.2,   0.98119, 2,    117.836,  -98.8,   0.98124, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991912A", 0.208, 1,    118.177,  -40.6,   0.98408, 2,    118.184,  139.3,   0.98414, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104128A", 0.208, 1,    118.161,  -40.6,   0.98395, 2,    118.168,  139.3,   0.98401, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673315A", 0.208, 1,    118.261,  -40.7,   0.98478, 2,    118.268,  139.3,   0.98484, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766721A", 0.208, 1,    117.905,  -40.6,   0.98181, 2,    117.912,  139.4,   0.98187, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991906A", 0.208, 1,     118.24,  -40.7,    0.9846, 2,    118.247,  139.3,   0.98466, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879054A", 0.208, 1,    117.895,  -40.6,   0.98173, 2,    117.902,  139.4,   0.98179, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254211B", 0.208, 1,    74.0455, -175.0,   0.61659, 2,    74.0497,    5.0,   0.61662, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729407B", 0.208, 1,    74.1653, -175.0,   0.61759, 2,    74.1695,    5.0,   0.61762, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691942B", 0.208, 1,    74.0931, -175.0,   0.61699, 2,    74.0973,    5.0,   0.61702, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197629B", 0.208, 1,    74.0661, -175.0,   0.61676, 2,    74.0704,    5.0,    0.6168, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879065B", 0.208, 1,    74.1519, -175.0,   0.61748, 2,    74.1561,    5.0,   0.61751, 0, 0, 0, 0, 0, 0, 0, 0
"SX0247160B", 0.208, 1,     73.969, -175.1,   0.61595, 2,    73.9732,    4.9,   0.61599, 0, 0, 0, 0, 0, 0, 0, 0
"SX0247162B", 0.208, 1,    73.9613, -175.1,   0.61589, 2,    73.9655,    4.9,   0.61592, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766732B", 0.208, 1,    74.0296, -175.1,   0.61646, 2,    74.0339,    4.9,   0.61649, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897784B", 0.208, 1,    73.5671, -175.0,   0.61261, 2,    73.5712,    5.0,   0.61264, 0, 0, 0, 0, 0, 0, 0, 0
"SX0247171B", 0.208, 1,     73.941, -175.1,   0.61572, 2,    73.9452,    4.9,   0.61575, 0, 0, 0, 0, 0, 0, 0, 0
"SX2936279C", 0.208, 1,    118.679,   80.6,   0.98826, 2,    118.686,  -99.5,   0.98831, 0, 0, 0, 0, 0, 0, 0, 0
"SX3179678B", 0.208, 1,    67.5957, -172.5,   0.56288, 2,    67.5995,    7.4,   0.56291, 0, 0, 0, 0, 0, 0, 0, 0
"SX3179650B", 0.208, 1,    60.6881, -175.1,   0.50536, 2,    60.6916,    4.9,   0.50539, 0, 0, 0, 0, 0, 0, 0, 0
"SX2730107C", 0.208, 1,    119.934,   77.4,   0.99871, 2,    119.942, -102.6,   0.99877, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048888C", 0.208, 1,    121.312,   83.3,    1.0102, 2,    121.319,  -96.7,    1.0102, 0, 0, 0, 0, 0, 0, 0, 0
"SX3064514C", 0.208, 1,    121.328,   83.3,    1.0103, 2,    121.335,  -96.7,    1.0104, 0, 0, 0, 0, 0, 0, 0, 0
"SX2861158C", 0.208, 1,    121.157,   83.3,    1.0089, 2,    121.164,  -96.7,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"SX2952007C", 0.208, 1,    121.163,   83.3,    1.0089, 2,     121.17,  -96.7,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254873C", 0.208, 1,      121.6,   83.3,    1.0126, 2,    121.607,  -96.7,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0
"SX2745811C", 0.208, 1,    121.316,   83.4,    1.0102, 2,    121.323,  -96.6,    1.0103, 0, 0, 0, 0, 0, 0, 0, 0
"SX3142050C", 0.208, 1,    121.662,   83.4,    1.0131, 2,    121.669,  -96.6,    1.0132, 0, 0, 0, 0, 0, 0, 0, 0
"SX2861157C", 0.208, 1,    122.075,   83.5,    1.0165, 2,    122.083,  -96.5,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"SX3086079B", 0.208, 1,    51.5197, -179.1,   0.42901, 2,    51.5227,    0.9,   0.42904, 0, 0, 0, 0, 0, 0, 0, 0
"SX2936276B", 0.208, 1,    51.5192, -179.1,   0.42901, 2,    51.5222,    0.9,   0.42903, 0, 0, 0, 0, 0, 0, 0, 0
"SX2861223B", 0.208, 1,    54.9218, -177.7,   0.45734, 2,    54.9249,    2.3,   0.45737, 0, 0, 0, 0, 0, 0, 0, 0
"SX3086075B", 0.208, 1,   0.447126, -175.3, 0.0037233, 2,   0.447152,    4.7, 0.0037235, 0, 0, 0, 0, 0, 0, 0, 0
"SX2730187A", 0.208, 1,    123.818,  -35.1,    1.0311, 2,    123.825,  144.9,    1.0311, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104856A", 0.208, 1,    124.309,  -35.1,    1.0351, 2,    124.316,  144.9,    1.0352, 0, 0, 0, 0, 0, 0, 0, 0
"SX2861222A", 0.208, 1,    121.909,  -37.7,    1.0152, 2,    121.916,  142.3,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0
"SX2917330A", 0.208, 1,     122.19,  -37.7,    1.0175, 2,    122.198,  142.3,    1.0176, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879794A", 0.208, 1,    121.927,  -37.7,    1.0153, 2,    121.934,  142.3,    1.0154, 0, 0, 0, 0, 0, 0, 0, 0
"SX2936271A", 0.208, 1,    122.466,  -37.7,    1.0198, 2,    122.473,  142.3,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0
"SX2955074A", 0.208, 1,    121.937,  -37.8,    1.0154, 2,    121.944,  142.2,    1.0154, 0, 0, 0, 0, 0, 0, 0, 0
"SX3030199C", 0.208, 1,    121.457,   79.8,    1.0114, 2,    121.464, -100.2,    1.0115, 0, 0, 0, 0, 0, 0, 0, 0
"SX2730163C", 0.208, 1,    121.278,   79.8,    1.0099, 2,    121.285, -100.2,      1.01, 0, 0, 0, 0, 0, 0, 0, 0
"SX2992624A", 0.208, 1,     122.28,  -38.1,    1.0182, 2,    122.287,  141.9,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0
"SX2692654A", 0.208, 1,    122.245,  -38.1,     1.018, 2,    122.252,  141.9,     1.018, 0, 0, 0, 0, 0, 0, 0, 0
"SX2842379A", 0.208, 1,     121.74,  -38.1,    1.0137, 2,    121.747,  141.9,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"SX2805031C", 0.208, 1,    120.616,   79.9,    1.0044, 2,    120.623, -100.1,    1.0044, 0, 0, 0, 0, 0, 0, 0, 0
"SX3068944B", 0.208, 1,    63.7675, -172.9,     0.531, 2,    63.7711,    7.1,   0.53103, 0, 0, 0, 0, 0, 0, 0, 0
"SX2767407B", 0.208, 1,    64.1427, -172.9,   0.53413, 2,    64.1464,    7.1,   0.53416, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879767B", 0.208, 1,    64.1434, -172.9,   0.53413, 2,    64.1471,    7.1,   0.53416, 0, 0, 0, 0, 0, 0, 0, 0
"SX2711224B", 0.208, 1,    64.1203, -172.9,   0.53394, 2,     64.124,    7.1,   0.53397, 0, 0, 0, 0, 0, 0, 0, 0
"SX3142098B", 0.208, 1,    63.9118, -172.9,    0.5322, 2,    63.9155,    7.1,   0.53223, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748839B", 0.208, 1,    64.1121, -172.9,   0.53387, 2,    64.1158,    7.1,    0.5339, 0, 0, 0, 0, 0, 0, 0, 0
"SX2917310B", 0.208, 1,    64.0436, -172.9,    0.5333, 2,    64.0472,    7.1,   0.53333, 0, 0, 0, 0, 0, 0, 0, 0
"SX2861218C", 0.208, 1,    120.562,   79.9,    1.0039, 2,    120.569, -100.1,     1.004, 0, 0, 0, 0, 0, 0, 0, 0
"SX2955081A", 0.208, 1,    121.918,  -38.8,    1.0152, 2,    121.925,  141.2,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160878C", 0.208, 1,    119.511,   80.0,   0.99519, 2,    119.518, -100.0,   0.99525, 0, 0, 0, 0, 0, 0, 0, 0
"SX2917336C", 0.208, 1,    119.506,   80.0,   0.99514, 2,    119.513, -100.0,    0.9952, 0, 0, 0, 0, 0, 0, 0, 0
"SX2674047C", 0.208, 1,    122.594,   79.7,    1.0209, 2,    122.601, -100.3,    1.0209, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160865A", 0.208, 1,     122.54,  -37.2,    1.0204, 2,    122.548,  142.8,    1.0205, 0, 0, 0, 0, 0, 0, 0, 0
"SX2767408C", 0.208, 1,    122.971,   79.6,     1.024, 2,    122.979, -100.4,    1.0241, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104853C", 0.208, 1,    122.724,   79.6,    1.0219, 2,    122.732, -100.4,     1.022, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254915B", 0.208, 1,    62.9076, -173.5,   0.52384, 2,    62.9112,    6.5,   0.52387, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048963B", 0.208, 1,    62.7788, -173.5,   0.52277, 2,    62.7824,    6.5,    0.5228, 0, 0, 0, 0, 0, 0, 0, 0
"SX2711226B", 0.208, 1,    62.4969, -173.6,   0.52042, 2,    62.5004,    6.4,   0.52045, 0, 0, 0, 0, 0, 0, 0, 0
"SX3217052C", 0.208, 1,    122.711,   79.6,    1.0218, 2,    122.718, -100.4,    1.0219, 0, 0, 0, 0, 0, 0, 0, 0
"SX3217053C", 0.208, 1,    123.092,   79.6,     1.025, 2,    123.099, -100.4,    1.0251, 0, 0, 0, 0, 0, 0, 0, 0
"SX3086074C", 0.208, 1,    122.965,   79.6,    1.0239, 2,    122.972, -100.4,     1.024, 0, 0, 0, 0, 0, 0, 0, 0
"SX3067507C", 0.208, 1,    122.556,   79.6,    1.0205, 2,    122.563, -100.4,    1.0206, 0, 0, 0, 0, 0, 0, 0, 0
"SX2955078A", 0.208, 1,    122.807,  -36.7,    1.0226, 2,    122.814,  143.3,    1.0227, 0, 0, 0, 0, 0, 0, 0, 0
"SX2955077C", 0.208, 1,    123.285,   79.5,    1.0266, 2,    123.292, -100.5,    1.0267, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160872C", 0.208, 1,    122.806,   79.4,    1.0226, 2,    122.813, -100.6,    1.0227, 0, 0, 0, 0, 0, 0, 0, 0
"SX3198348A", 0.208, 1,    121.916,  -37.0,    1.0152, 2,    121.923,  143.0,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"SX2711225C", 0.208, 1,    123.191,   79.3,    1.0258, 2,    123.198, -100.7,    1.0259, 0, 0, 0, 0, 0, 0, 0, 0
"SX3030200C", 0.208, 1,    123.188,   79.3,    1.0258, 2,    123.195, -100.7,    1.0259, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048962A", 0.208, 1,    122.023,  -37.2,    1.0161, 2,    122.031,  142.8,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160861C", 0.208, 1,     122.86,   79.1,    1.0231, 2,    122.867, -100.9,    1.0231, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104850C", 0.208, 1,    122.391,   79.1,    1.0192, 2,    122.398, -100.9,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0
"SX3251799A", 0.208, 1,    121.208,  -38.0,    1.0093, 2,    121.215,  142.0,    1.0094, 0, 0, 0, 0, 0, 0, 0, 0
"SX2936211C", 0.208, 1,    121.716,   78.7,    1.0136, 2,    121.723, -101.3,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"SX2842329C", 0.208, 1,    121.714,   78.7,    1.0135, 2,    121.721, -101.3,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104796C", 0.208, 1,    121.344,   78.7,    1.0105, 2,    121.351, -101.3,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0
"SX3236004C", 0.208, 1,    121.716,   78.7,    1.0135, 2,    121.723, -101.3,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160896C", 0.208, 1,    121.598,   78.7,    1.0126, 2,    121.605, -101.3,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0
"SX3123452C", 0.208, 1,    121.165,   78.6,     1.009, 2,    121.172, -101.4,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254869B", 0.208, 1,    60.8248, -174.8,    0.5065, 2,    60.8283,    5.2,   0.50653, 0, 0, 0, 0, 0, 0, 0, 0
"SX3030126C", 0.208, 1,    120.881,   78.5,    1.0066, 2,    120.888, -101.5,    1.0067, 0, 0, 0, 0, 0, 0, 0, 0
"SX2767341C", 0.208, 1,    120.617,   78.5,    1.0044, 2,    120.624, -101.5,    1.0045, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254870C", 0.208, 1,    120.875,   78.5,    1.0065, 2,    120.882, -101.5,    1.0066, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048887B", 0.208, 1,    60.5289, -174.8,   0.50403, 2,    60.5323,    5.2,   0.50406, 0, 0, 0, 0, 0, 0, 0, 0
"SX2955005B", 0.208, 1,    60.7971, -174.9,   0.50627, 2,    60.8006,    5.1,    0.5063, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216988B", 0.208, 1,    60.6718, -174.9,   0.50522, 2,    60.6753,    5.1,   0.50525, 0, 0, 0, 0, 0, 0, 0, 0
"SX3179607B", 0.208, 1,    60.6721, -174.9,   0.50523, 2,    60.6756,    5.1,   0.50526, 0, 0, 0, 0, 0, 0, 0, 0
"SX2898457A", 0.208, 1,    120.575,  -39.2,     1.004, 2,    120.582,  140.8,    1.0041, 0, 0, 0, 0, 0, 0, 0, 0
"SX2767340A", 0.208, 1,      119.1,  -39.2,   0.99177, 2,    119.107,  140.8,   0.99182, 0, 0, 0, 0, 0, 0, 0, 0
"SX2767340B", 0.208, 1,    60.0491, -174.9,   0.50004, 2,    60.0524,    5.1,   0.50007, 0, 0, 0, 0, 0, 0, 0, 0
"SX2767340C", 0.208, 1,    119.271,   78.4,   0.99319, 2,    119.279, -101.6,   0.99325, 0, 0, 0, 0, 0, 0, 0, 0
"SX3067478A", 0.208, 1,    119.766,  -39.4,   0.99731, 2,    119.773,  140.6,   0.99737, 0, 0, 0, 0, 0, 0, 0, 0
"SX2730149C", 0.208, 1,    120.504,   78.2,    1.0035, 2,    120.511, -101.8,    1.0035, 0, 0, 0, 0, 0, 0, 0, 0
"SX2989566B", 0.208, 1,    60.6583, -175.1,   0.50511, 2,    60.6618,    4.9,   0.50514, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973791A", 0.208, 1,    119.086,  -39.8,   0.99165, 2,    119.093,  140.2,   0.99171, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029055B", 0.208, 1,    60.5486, -174.8,    0.5042, 2,     60.552,    5.2,   0.50423, 0, 0, 0, 0, 0, 0, 0, 0
"SX3067506C", 0.208, 1,    126.684,   80.0,    1.0549, 2,    126.691, -100.0,     1.055, 0, 0, 0, 0, 0, 0, 0, 0
"SX2898515C", 0.208, 1,    126.296,   80.0,    1.0517, 2,    126.304, -100.0,    1.0518, 0, 0, 0, 0, 0, 0, 0, 0
"SX3198347C", 0.208, 1,    126.532,   80.0,    1.0537, 2,    126.539, -100.0,    1.0537, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048946C", 0.208, 1,    126.533,   80.0,    1.0537, 2,     126.54, -100.0,    1.0537, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048966C", 0.208, 1,    126.555,   80.0,    1.0538, 2,    126.563, -100.0,    1.0539, 0, 0, 0, 0, 0, 0, 0, 0
"SX2992656A", 0.208, 1,    123.826,  -35.1,    1.0311, 2,    123.833,  144.9,    1.0312, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973833B", 0.208, 1,    60.0466, -174.8,   0.50002, 2,    60.0501,    5.2,   0.50005, 0, 0, 0, 0, 0, 0, 0, 0
"SX2786266A", 0.208, 1,    124.177,  -35.3,     1.034, 2,    124.184,  144.7,    1.0341, 0, 0, 0, 0, 0, 0, 0, 0
"SX2917333A", 0.208, 1,     123.89,  -35.3,    1.0317, 2,    123.897,  144.7,    1.0317, 0, 0, 0, 0, 0, 0, 0, 0
"SX2842383A", 0.208, 1,    123.927,  -35.6,     1.032, 2,    123.934,  144.4,     1.032, 0, 0, 0, 0, 0, 0, 0, 0
"SX2842384C", 0.208, 1,    125.026,   79.7,    1.0411, 2,    125.033, -100.3,    1.0412, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160871C", 0.208, 1,    124.281,   79.7,    1.0349, 2,    124.288, -100.4,     1.035, 0, 0, 0, 0, 0, 0, 0, 0
"SX3030203C", 0.208, 1,    124.274,   79.6,    1.0349, 2,    124.282, -100.4,    1.0349, 0, 0, 0, 0, 0, 0, 0, 0
"SX3179673C", 0.208, 1,    124.522,   79.6,    1.0369, 2,     124.53, -100.4,     1.037, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048965B", 0.208, 1,    60.8778, -174.3,   0.50694, 2,    60.8813,    5.7,   0.50697, 0, 0, 0, 0, 0, 0, 0, 0
"SX2692660A", 0.208, 1,    122.249,  -36.7,     1.018, 2,    122.256,  143.3,     1.018, 0, 0, 0, 0, 0, 0, 0, 0
"SX2805034A", 0.208, 1,    123.708,  -36.0,    1.0301, 2,    123.716,  144.0,    1.0302, 0, 0, 0, 0, 0, 0, 0, 0
"SX2898522A", 0.208, 1,    124.085,  -35.1,    1.0333, 2,    124.093,  144.9,    1.0333, 0, 0, 0, 0, 0, 0, 0, 0
"SX2692661A", 0.208, 1,     124.09,  -35.1,    1.0333, 2,    124.097,  144.9,    1.0334, 0, 0, 0, 0, 0, 0, 0, 0
"SX3067448C", 0.208, 1,    122.097,   83.5,    1.0167, 2,    122.104,  -96.5,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935552C", 0.208, 1,    119.236,   80.0,    0.9929, 2,    119.243, -100.0,   0.99296, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822864C", 0.208, 1,    118.674,   79.9,   0.98822, 2,    118.681, -100.1,   0.98828, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822865C", 0.208, 1,    118.809,   79.9,   0.98935, 2,    118.816, -100.1,    0.9894, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916605C", 0.208, 1,    118.686,   79.9,   0.98832, 2,    118.693, -100.1,   0.98838, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085394C", 0.208, 1,    118.683,   79.9,    0.9883, 2,     118.69, -100.1,   0.98835, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804250C", 0.208, 1,     118.32,   79.9,   0.98527, 2,    118.326, -100.1,   0.98532, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048205C", 0.208, 1,    118.076,   79.9,   0.98324, 2,    118.083, -100.1,    0.9833, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048228C", 0.208, 1,    117.849,   79.8,   0.98135, 2,    117.856, -100.2,   0.98141, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935550C", 0.208, 1,    117.711,   79.8,    0.9802, 2,    117.718, -100.2,   0.98025, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710509C", 0.208, 1,    117.968,   79.8,   0.98234, 2,    117.975, -100.2,    0.9824, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822862C", 0.208, 1,    117.965,   79.8,   0.98232, 2,    117.972, -100.2,   0.98237, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066806C", 0.208, 1,    117.964,   79.8,   0.98231, 2,    117.971, -100.2,   0.98236, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916606C", 0.208, 1,    118.676,   79.9,   0.98823, 2,    118.683, -100.1,   0.98829, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235243C", 0.208, 1,    109.387,   74.3,   0.91088, 2,    109.393, -105.7,   0.91094, 0, 0, 0, 0, 0, 0, 0, 0
"SX2786273B", 0.208, 1,    76.4599, -173.9,   0.63669, 2,    76.4642,    6.1,   0.63673, 0, 0, 0, 0, 0, 0, 0, 0
"SX2805036B", 0.208, 1,    76.7164, -174.0,   0.63883, 2,    76.7208,    6.0,   0.63887, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178997C", 0.208, 1,    117.551,   81.2,   0.97887, 2,    117.558,  -98.8,   0.97893, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122849B", 0.208, 1,    73.2828, -175.1,   0.61024, 2,     73.287,    4.9,   0.61027, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766750C", 0.208, 1,    116.961,   81.2,   0.97396, 2,    116.968,  -98.8,   0.97401, 0, 0, 0, 0, 0, 0, 0, 0
"SX2763153A", 0.208, 1,    118.496,  -42.5,   0.98674, 2,    118.503,  137.5,    0.9868, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104157C", 0.208, 1,    117.312,   81.2,   0.97687, 2,    117.319,  -98.8,   0.97693, 0, 0, 0, 0, 0, 0, 0, 0
"SX_293471A", 0.208, 1,     118.74,  -42.5,   0.98877, 2,    118.747,  137.5,   0.98882, 0, 0, 0, 0, 0, 0, 0, 0
"SX_293471B", 0.208, 1,    73.5145, -175.0,   0.61217, 2,    73.5187,    5.0,    0.6122, 0, 0, 0, 0, 0, 0, 0, 0
"SX_293471C", 0.208, 1,    117.338,   81.2,    0.9771, 2,    117.345,  -98.8,   0.97715, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748158A", 0.208, 1,    119.217,  -42.5,   0.99274, 2,    119.224,  137.5,    0.9928, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104133A", 0.208, 1,    118.952,  -42.5,   0.99054, 2,    118.959,  137.5,   0.99059, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673346C", 0.208, 1,    117.434,   81.2,   0.97789, 2,    117.441,  -98.8,   0.97795, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254238B", 0.208, 1,    73.5953, -175.0,   0.61284, 2,    73.5995,    5.0,   0.61287, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048230C", 0.208, 1,    117.274,   81.1,   0.97656, 2,    117.281,  -98.9,   0.97662, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841637C", 0.208, 1,     117.24,   81.1,   0.97627, 2,    117.247,  -98.9,   0.97633, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897780B", 0.208, 1,    73.9553, -175.0,   0.61584, 2,    73.9595,    5.0,   0.61587, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235255B", 0.208, 1,    74.2552, -175.0,   0.61834, 2,    74.2595,    5.0,   0.61837, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216370A", 0.208, 1,    119.437,  -42.5,   0.99458, 2,    119.444,  137.5,   0.99463, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216370B", 0.208, 1,     74.122, -175.0,   0.61723, 2,    74.1263,    5.0,   0.61726, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216370C", 0.208, 1,    117.926,   81.1,   0.98199, 2,    117.933,  -98.9,   0.98205, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785527A", 0.208, 1,    119.337,  -42.5,   0.99374, 2,    119.344,  137.5,   0.99379, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766729A", 0.208, 1,    119.107,  -42.5,   0.99182, 2,    119.114,  137.5,   0.99188, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197641A", 0.208, 1,    130.983,  -44.8,    1.0907, 2,     130.99,  135.2,    1.0908, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973161A", 0.208, 1,    130.488,  -44.8,    1.0866, 2,    130.495,  135.2,    1.0867, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673306C", 0.208, 1,    116.855,   79.7,   0.97307, 2,    116.862, -100.3,   0.97313, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785515C", 0.208, 1,    116.835,   79.7,   0.97291, 2,    116.842, -100.3,   0.97296, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729429A", 0.208, 1,    130.403,  -44.9,    1.0859, 2,    130.411,  135.1,     1.086, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841633A", 0.208, 1,      130.4,  -44.9,    1.0859, 2,    130.408,  135.1,    1.0859, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235258A", 0.208, 1,    130.294,  -44.9,     1.085, 2,    130.302,  135.1,     1.085, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235258B", 0.208, 1,    62.9671, -175.9,   0.52434, 2,    62.9707,    4.1,   0.52437, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235258C", 0.208, 1,    111.007,   75.3,   0.92438, 2,    111.014, -104.7,   0.92443, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729414A", 0.208, 1,    129.673,  -44.9,    1.0798, 2,     129.68,  135.0,    1.0799, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729414B", 0.208, 1,    63.1352, -175.8,   0.52574, 2,    63.1388,    4.2,   0.52577, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729414C", 0.208, 1,    110.422,   75.3,    0.9195, 2,    110.429, -104.7,   0.91956, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973167B", 0.208, 1,    63.2637, -175.8,   0.52681, 2,    63.2673,    4.2,   0.52684, 0, 0, 0, 0, 0, 0, 0, 0
"SX3189189B", 0.208, 1,    63.2522, -175.8,   0.52671, 2,    63.2558,    4.2,   0.52674, 0, 0, 0, 0, 0, 0, 0, 0
"SX3189188C", 0.208, 1,    109.406,   75.4,   0.91104, 2,    109.412, -104.6,   0.91109, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935560C", 0.208, 1,    110.345,   75.3,   0.91886, 2,    110.352, -104.7,   0.91892, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916610B", 0.208, 1,    63.1153, -175.8,   0.52557, 2,    63.1189,    4.2,    0.5256, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216368C", 0.208, 1,    110.342,   75.3,   0.91884, 2,    110.348, -104.7,   0.91889, 0, 0, 0, 0, 0, 0, 0, 0
"SX3207907A", 0.208, 1,    128.808,  -45.0,    1.0726, 2,    128.815,  135.0,    1.0727, 0, 0, 0, 0, 0, 0, 0, 0
"SX3207907B", 0.208, 1,     62.475, -175.7,   0.52024, 2,    62.4785,    4.3,   0.52027, 0, 0, 0, 0, 0, 0, 0, 0
"SX3207907C", 0.208, 1,     109.39,   75.4,   0.91091, 2,    109.397, -104.6,   0.91096, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973166C", 0.208, 1,    110.012,   75.3,   0.91609, 2,    110.018, -104.7,   0.91614, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710532C", 0.208, 1,    110.437,   75.3,   0.91963, 2,    110.444, -104.7,   0.91968, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860504A", 0.208, 1,    129.461,  -45.0,     1.078, 2,    129.469,  135.0,    1.0781, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085403A", 0.208, 1,    129.231,  -45.0,    1.0761, 2,    129.239,  135.0,    1.0762, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954355A", 0.208, 1,    129.481,  -45.0,    1.0782, 2,    129.488,  135.0,    1.0783, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122827A", 0.208, 1,    129.303,  -45.0,    1.0767, 2,    129.311,  135.0,    1.0768, 0, 0, 0, 0, 0, 0, 0, 0
"SX3195751A", 0.208, 1,    130.516,  -45.3,    1.0868, 2,    130.524,  134.7,    1.0869, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766724C", 0.208, 1,    111.517,   75.3,   0.92862, 2,    111.524, -104.7,   0.92868, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197647A", 0.208, 1,    130.728,  -44.9,    1.0886, 2,    130.736,  135.1,    1.0887, 0, 0, 0, 0, 0, 0, 0, 0
"SX2821010A", 0.208, 1,    130.256,  -45.3,    1.0847, 2,    130.264,  134.7,    1.0847, 0, 0, 0, 0, 0, 0, 0, 0
"SX2895461A", 0.208, 1,    130.547,  -45.3,    1.0871, 2,    130.554,  134.7,    1.0871, 0, 0, 0, 0, 0, 0, 0, 0
"SX2952014A", 0.208, 1,    130.794,  -45.3,    1.0891, 2,    130.801,  134.7,    1.0892, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010585A", 0.208, 1,    130.306,  -45.3,    1.0851, 2,    130.314,  134.7,    1.0851, 0, 0, 0, 0, 0, 0, 0, 0
"SX3120502A", 0.208, 1,    130.786,  -45.3,    1.0891, 2,    130.793,  134.7,    1.0891, 0, 0, 0, 0, 0, 0, 0, 0
"SX3101789A", 0.208, 1,    129.657,  -45.4,    1.0797, 2,    129.665,  134.6,    1.0797, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178982A", 0.208, 1,    129.602,  -45.4,    1.0792, 2,     129.61,  134.6,    1.0793, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841623A", 0.208, 1,    129.807,  -45.4,    1.0809, 2,    129.815,  134.6,     1.081, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010563A", 0.208, 1,    129.808,  -45.4,    1.0809, 2,    129.816,  134.6,     1.081, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766727B", 0.208, 1,    72.7677, -175.2,   0.60595, 2,    72.7718,    4.8,   0.60598, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029507B", 0.208, 1,     72.605, -175.2,   0.60459, 2,    72.6091,    4.8,   0.60463, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197643B", 0.208, 1,    72.6087, -175.2,   0.60462, 2,    72.6128,    4.8,   0.60466, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122823B", 0.208, 1,    72.6267, -175.2,   0.60477, 2,    72.6308,    4.8,   0.60481, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766726B", 0.208, 1,     72.877, -175.2,   0.60686, 2,    72.8812,    4.8,   0.60689, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785526B", 0.208, 1,    72.8757, -175.2,   0.60685, 2,    72.8798,    4.8,   0.60688, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973162B", 0.208, 1,    72.9942, -175.1,   0.60784, 2,    72.9984,    4.8,   0.60787, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010570A", 0.208, 1,    118.274,  -42.5,   0.98488, 2,     118.28,  137.5,   0.98494, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991919A", 0.208, 1,    118.212,  -42.5,   0.98437, 2,    118.219,  137.5,   0.98443, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122824A", 0.208, 1,    118.138,  -42.5,   0.98375, 2,    118.145,  137.5,   0.98381, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860489A", 0.208, 1,    118.138,  -42.5,   0.98375, 2,    118.145,  137.5,   0.98381, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104131A", 0.208, 1,    117.875,  -42.5,   0.98156, 2,    117.882,  137.5,   0.98162, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048210A", 0.208, 1,     117.56,  -42.5,   0.97894, 2,    117.567,  137.5,     0.979, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897778A", 0.208, 1,    118.157,  -42.5,   0.98391, 2,    118.164,  137.5,   0.98397, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104132A", 0.208, 1,    118.013,  -42.5,   0.98271, 2,    118.019,  137.5,   0.98277, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085402A", 0.208, 1,    117.477,  -42.5,   0.97825, 2,    117.484,  137.5,   0.97831, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804252A", 0.208, 1,    117.752,  -42.5,   0.98054, 2,    117.759,  137.5,    0.9806, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048214A", 0.208, 1,    117.748,  -42.5,   0.98051, 2,    117.755,  137.5,   0.98056, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235275B", 0.208, 1,    72.9698, -175.1,   0.60763, 2,     72.974,    4.9,   0.60767, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897779C", 0.208, 1,    117.274,   81.2,   0.97656, 2,    117.281,  -98.8,   0.97662, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804261C", 0.208, 1,    117.533,   81.2,   0.97872, 2,     117.54,  -98.9,   0.97878, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178980C", 0.208, 1,     117.53,   81.2,   0.97869, 2,    117.537,  -98.9,   0.97875, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973164A", 0.208, 1,    118.155,  -42.5,    0.9839, 2,    118.162,  137.5,   0.98396, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748132A", 0.208, 1,    128.559,  -45.1,    1.0705, 2,    128.566,  134.9,    1.0706, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254205C", 0.208, 1,     117.23,   81.1,    0.9762, 2,    117.237,  -98.9,   0.97625, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010569A", 0.208, 1,    118.629,  -42.5,   0.98784, 2,    118.636,  137.5,    0.9879, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673321A", 0.208, 1,    118.898,  -42.5,   0.99008, 2,    118.905,  137.5,   0.99014, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954354A", 0.208, 1,      118.9,  -42.5,    0.9901, 2,    118.907,  137.5,   0.99016, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710519A", 0.208, 1,    119.236,  -42.5,    0.9929, 2,    119.243,  137.5,   0.99296, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066819A", 0.208, 1,     118.89,  -42.5,   0.99002, 2,    118.897,  137.5,   0.99008, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029499A", 0.208, 1,    119.231,  -42.5,   0.99286, 2,    119.238,  137.5,   0.99291, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897772A", 0.208, 1,    119.118,  -42.5,   0.99192, 2,    119.125,  137.5,   0.99197, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122826A", 0.208, 1,    119.505,  -42.5,   0.99513, 2,    119.512,  137.5,   0.99519, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691953A", 0.208, 1,    119.556,  -42.5,   0.99556, 2,    119.563,  137.5,   0.99562, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860491A", 0.208, 1,    119.754,  -42.5,   0.99722, 2,    119.761,  137.5,   0.99727, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860491B", 0.208, 1,    73.8833, -174.9,   0.61524, 2,    73.8875,    5.0,   0.61527, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991922A", 0.208, 1,    119.834,  -42.5,   0.99787, 2,    119.841,  137.5,   0.99793, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991923A", 0.208, 1,    119.668,  -42.4,    0.9965, 2,    119.676,  137.5,   0.99656, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085400C", 0.208, 1,    117.542,   81.8,   0.97879, 2,    117.549,  -98.2,   0.97885, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141399C", 0.208, 1,    117.216,   81.8,   0.97608, 2,    117.223,  -98.2,   0.97614, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954351C", 0.208, 1,    117.822,   81.8,   0.98112, 2,    117.829,  -98.2,   0.98118, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235266C", 0.208, 1,    117.623,   81.8,   0.97946, 2,     117.63,  -98.2,   0.97952, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841626C", 0.208, 1,    118.056,   81.8,   0.98307, 2,    118.063,  -98.2,   0.98313, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954350C", 0.208, 1,    117.921,   81.8,   0.98195, 2,    117.928,  -98.2,   0.98201, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178977C", 0.208, 1,    117.974,   81.8,   0.98239, 2,    117.981,  -98.2,   0.98245, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160105C", 0.208, 1,    117.971,   81.8,   0.98236, 2,    117.978,  -98.2,   0.98242, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691945C", 0.208, 1,    117.798,   81.8,   0.98092, 2,    117.805,  -98.2,   0.98098, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010567C", 0.208, 1,    118.059,   81.8,    0.9831, 2,    118.066,  -98.2,   0.98316, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841625C", 0.208, 1,    118.039,   81.8,   0.98293, 2,    118.046,  -98.2,   0.98299, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897776C", 0.208, 1,    117.552,   81.8,   0.97888, 2,    117.559,  -98.2,   0.97894, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254215C", 0.208, 1,    117.813,   81.8,   0.98105, 2,     117.82,  -98.2,   0.98111, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122819C", 0.208, 1,     117.22,   81.8,   0.97611, 2,    117.227,  -98.2,   0.97617, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748133C", 0.208, 1,    117.815,   81.8,   0.98107, 2,    117.822,  -98.2,   0.98112, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085399C", 0.208, 1,    117.813,   81.8,   0.98105, 2,     117.82,  -98.2,    0.9811, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879074A", 0.208, 1,    129.027,  -45.1,    1.0744, 2,    129.035,  134.9,    1.0745, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122820A", 0.208, 1,    128.809,  -45.0,    1.0726, 2,    128.816,  135.0,    1.0727, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710517A", 0.208, 1,    129.056,  -45.1,    1.0747, 2,    129.063,  134.9,    1.0747, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197639A", 0.208, 1,    128.889,  -45.0,    1.0733, 2,    128.896,  135.0,    1.0733, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160106A", 0.208, 1,    129.182,  -45.0,    1.0757, 2,     129.19,  135.0,    1.0758, 0, 0, 0, 0, 0, 0, 0, 0
"SX3008248A", 0.208, 1,     128.73,  -45.6,     1.072, 2,    128.737,  134.4,     1.072, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235247A", 0.208, 1,    129.778,  -45.5,    1.0807, 2,    129.785,  134.5,    1.0807, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673312A", 0.208, 1,    129.564,  -45.5,    1.0789, 2,    129.571,  134.5,     1.079, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691944A", 0.208, 1,    129.569,  -45.5,    1.0789, 2,    129.577,  134.5,     1.079, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710516A", 0.208, 1,    129.578,  -45.5,     1.079, 2,    129.585,  134.5,    1.0791, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804256B", 0.208, 1,    62.8842, -176.4,   0.52365, 2,    62.8878,    3.6,   0.52368, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954347B", 0.208, 1,    62.6959, -176.4,   0.52208, 2,    62.6994,    3.6,   0.52211, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178975B", 0.208, 1,      61.33, -176.7,   0.51071, 2,    61.3335,    3.3,   0.51073, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160100B", 0.208, 1,    61.2306, -176.7,   0.50988, 2,    61.2341,    3.3,   0.50991, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085390B", 0.208, 1,    61.2299, -176.7,   0.50987, 2,    61.2334,    3.3,    0.5099, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748152B", 0.208, 1,    62.7847, -176.4,   0.52282, 2,    62.7883,    3.6,   0.52285, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729434B", 0.208, 1,    62.7462, -176.4,    0.5225, 2,    62.7497,    3.6,   0.52253, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916608C", 0.208, 1,    110.889,   75.0,   0.92339, 2,    110.895, -105.0,   0.92344, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673313B", 0.208, 1,    62.5895, -176.3,   0.52119, 2,    62.5931,    3.7,   0.52122, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804257B", 0.208, 1,    62.7029, -176.3,   0.52214, 2,    62.7065,    3.7,   0.52217, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860485B", 0.208, 1,    62.7008, -176.3,   0.52212, 2,    62.7044,    3.7,   0.52215, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860506B", 0.208, 1,    62.6954, -176.3,   0.52208, 2,     62.699,    3.7,   0.52211, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122815B", 0.208, 1,    62.7001, -176.3,   0.52211, 2,    62.7036,    3.7,   0.52214, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254213B", 0.208, 1,    62.5714, -176.3,   0.52104, 2,     62.575,    3.7,   0.52107, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785543B", 0.208, 1,      62.56, -176.3,   0.52095, 2,    62.5635,    3.7,   0.52098, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235248C", 0.208, 1,    110.412,   74.9,   0.91942, 2,    110.418, -105.1,   0.91947, 0, 0, 0, 0, 0, 0, 0, 0
"SX2764412A", 0.208, 1,    128.825,  -45.6,    1.0727, 2,    128.832,  134.4,    1.0728, 0, 0, 0, 0, 0, 0, 0, 0
"SX3027132A", 0.208, 1,    128.786,  -45.6,    1.0724, 2,    128.793,  134.4,    1.0725, 0, 0, 0, 0, 0, 0, 0, 0
"SX3101787A", 0.208, 1,    128.572,  -45.6,    1.0706, 2,    128.579,  134.4,    1.0707, 0, 0, 0, 0, 0, 0, 0, 0
"SX3101788A", 0.208, 1,    128.575,  -45.6,    1.0707, 2,    128.582,  134.4,    1.0707, 0, 0, 0, 0, 0, 0, 0, 0
"SX2876812A", 0.208, 1,    128.758,  -45.6,    1.0722, 2,    128.765,  134.4,    1.0722, 0, 0, 0, 0, 0, 0, 0, 0
"SX2970811A", 0.208, 1,    128.527,  -45.6,    1.0703, 2,    128.535,  134.4,    1.0703, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916607C", 0.208, 1,    110.089,   75.0,   0.91673, 2,    110.096, -105.1,   0.91679, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010564C", 0.208, 1,    110.329,   74.9,   0.91872, 2,    110.335, -105.1,   0.91878, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710515C", 0.208, 1,    109.613,   75.0,   0.91277, 2,     109.62, -105.0,   0.91282, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766746C", 0.208, 1,    109.846,   74.9,    0.9147, 2,    109.852, -105.1,   0.91476, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691941C", 0.208, 1,    109.779,   74.9,   0.91415, 2,    109.786, -105.1,   0.91421, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235241C", 0.208, 1,    109.785,   74.9,    0.9142, 2,    109.791, -105.1,   0.91425, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104118C", 0.208, 1,    109.443,   74.9,   0.91135, 2,     109.45, -105.1,   0.91141, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748126C", 0.208, 1,    109.796,   74.9,   0.91429, 2,    109.803, -105.1,   0.91435, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235267C", 0.208, 1,    109.776,   74.9,   0.91413, 2,    109.783, -105.1,   0.91418, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841645C", 0.208, 1,    109.759,   74.9,   0.91399, 2,    109.766, -105.1,   0.91404, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066829C", 0.208, 1,    109.758,   74.9,   0.91398, 2,    109.765, -105.1,   0.91403, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254203B", 0.208, 1,    61.1186, -176.8,   0.50895, 2,    61.1221,    3.2,   0.50897, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860480B", 0.208, 1,    60.9885, -176.8,   0.50786, 2,    60.9919,    3.2,   0.50789, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197624B", 0.208, 1,    61.2457, -176.8,      0.51, 2,    61.2492,    3.2,   0.51003, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822860B", 0.208, 1,    60.9888, -176.8,   0.50786, 2,    60.9922,    3.2,   0.50789, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048199B", 0.208, 1,    61.1195, -176.8,   0.50895, 2,     61.123,    3.2,   0.50898, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710508B", 0.208, 1,    61.1142, -176.8,   0.50891, 2,    61.1177,    3.2,   0.50894, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122810B", 0.208, 1,    61.0399, -176.7,   0.50829, 2,    61.0433,    3.3,   0.50832, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897765B", 0.208, 1,    61.2064, -176.8,   0.50968, 2,    61.2099,    3.2,   0.50971, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804248B", 0.208, 1,    61.2951, -176.8,   0.51041, 2,    61.2986,    3.2,   0.51044, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785512B", 0.208, 1,    61.0454, -176.7,   0.50834, 2,    61.0489,    3.3,   0.50836, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935553B", 0.208, 1,    61.2288, -176.7,   0.50986, 2,    61.2323,    3.3,   0.50989, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048207B", 0.208, 1,    61.3658, -176.7,     0.511, 2,    61.3693,    3.3,   0.51103, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729427B", 0.208, 1,    61.4018, -176.7,    0.5113, 2,    61.4053,    3.3,   0.51133, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748131B", 0.208, 1,     61.422, -176.7,   0.51147, 2,    61.4255,    3.3,    0.5115, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879066B", 0.208, 1,    61.3812, -176.7,   0.51113, 2,    61.3847,    3.3,   0.51116, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973152B", 0.208, 1,    61.3458, -176.7,   0.51084, 2,    61.3493,    3.3,   0.51087, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879068B", 0.208, 1,    61.4181, -176.7,   0.51144, 2,    61.4216,    3.3,   0.51147, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860484B", 0.208, 1,    61.5915, -176.7,   0.51288, 2,     61.595,    3.3,   0.51291, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085397B", 0.208, 1,    61.2372, -176.7,   0.50993, 2,    61.2407,    3.3,   0.50996, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066812A", 0.208, 1,    131.381,  -44.6,     1.094, 2,    131.388,  135.4,    1.0941, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216344B", 0.208, 1,    61.1852, -176.6,    0.5095, 2,    61.1886,    3.4,   0.50953, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860501B", 0.208, 1,    61.4933, -176.6,   0.51207, 2,    61.4968,    3.4,   0.51209, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197632B", 0.208, 1,    61.5895, -176.7,   0.51287, 2,    61.5931,    3.3,    0.5129, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710514B", 0.208, 1,    61.4143, -176.7,   0.51141, 2,    61.4178,    3.3,   0.51144, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048203B", 0.208, 1,    61.2639, -176.7,   0.51016, 2,    61.2674,    3.3,   0.51018, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860500B", 0.208, 1,    61.4014, -176.7,    0.5113, 2,    61.4049,    3.3,   0.51133, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197660B", 0.208, 1,    61.1432, -176.7,   0.50915, 2,    61.1467,    3.3,   0.50918, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897800B", 0.208, 1,    61.3508, -176.7,   0.51088, 2,    61.3543,    3.3,   0.51091, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235246B", 0.208, 1,    61.1668, -176.8,   0.50935, 2,    61.1703,    3.2,   0.50938, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710512B", 0.208, 1,    61.0225, -176.7,   0.50814, 2,     61.026,    3.2,   0.50817, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897791B", 0.208, 1,     62.442, -176.4,   0.51996, 2,    62.4455,    3.6,   0.51999, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916618B", 0.208, 1,    62.4669, -176.4,   0.52017, 2,    62.4704,    3.6,    0.5202, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160113B", 0.208, 1,    62.6364, -176.4,   0.52158, 2,      62.64,    3.5,   0.52161, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804269B", 0.208, 1,    62.6315, -176.5,   0.52154, 2,     62.635,    3.5,   0.52157, 0, 0, 0, 0, 0, 0, 0, 0
"SX2989564B", 0.208, 1,    62.7576, -176.5,   0.52259, 2,    62.7612,    3.5,   0.52262, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897789B", 0.208, 1,    62.7556, -176.5,   0.52258, 2,    62.7591,    3.5,   0.52261, 0, 0, 0, 0, 0, 0, 0, 0
"SX2690941B", 0.208, 1,    60.8847, -176.8,     0.507, 2,    60.8881,    3.2,   0.50703, 0, 0, 0, 0, 0, 0, 0, 0
"SX3234185B", 0.208, 1,    60.8826, -176.8,   0.50698, 2,    60.8861,    3.2,   0.50701, 0, 0, 0, 0, 0, 0, 0, 0
"SX3065750B", 0.208, 1,    60.8805, -176.8,   0.50696, 2,    60.8839,    3.2,   0.50699, 0, 0, 0, 0, 0, 0, 0, 0
"SX3159037B", 0.208, 1,    60.7376, -176.8,   0.50577, 2,    60.7411,    3.2,    0.5058, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748124B", 0.208, 1,    60.8926, -176.8,   0.50706, 2,    60.8961,    3.2,   0.50709, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710504B", 0.208, 1,    60.7599, -176.8,   0.50596, 2,    60.7633,    3.2,   0.50599, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954346B", 0.208, 1,    60.9848, -176.8,   0.50783, 2,    60.9883,    3.2,   0.50786, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710505B", 0.208, 1,    61.0974, -176.8,   0.50877, 2,    61.1009,    3.2,    0.5088, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178974B", 0.208, 1,    61.0956, -176.8,   0.50875, 2,    61.0991,    3.2,   0.50878, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691943B", 0.208, 1,    61.0911, -176.8,   0.50872, 2,    61.0946,    3.2,   0.50874, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916603B", 0.208, 1,    61.1859, -176.8,   0.50951, 2,    61.1894,    3.2,   0.50953, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804254A", 0.208, 1,    131.345,  -44.6,    1.0937, 2,    131.353,  135.4,    1.0938, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710513B", 0.208, 1,    61.1549, -176.8,   0.50925, 2,    61.1584,    3.2,   0.50928, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973149B", 0.208, 1,    61.1664, -176.8,   0.50934, 2,    61.1699,    3.2,   0.50937, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010562B", 0.208, 1,    61.4029, -176.7,   0.51131, 2,    61.4064,    3.3,   0.51134, 0, 0, 0, 0, 0, 0, 0, 0
