Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3, Node4, Magnitude4, Angle4, pu4
"SX3254228B", 0.208, 1,     62.613, -176.5,   0.52139, 2,    62.6165,    3.5,   0.52142, 0, 0, 0, 0, 0, 0, 0, 0
"SX2936213B", 0.208, 1,    63.8953, -175.5,   0.53207, 2,    63.8989,    4.5,    0.5321, 0, 0, 0, 0, 0, 0, 0, 0
"SX2692633C", 0.208, 1,    118.706,   77.5,   0.98848, 2,    118.713, -102.5,   0.98854, 0, 0, 0, 0, 0, 0, 0, 0
"SX3179646B", 0.208, 1,    60.2582, -175.4,   0.50178, 2,    60.2616,    4.6,   0.50181, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104830C", 0.208, 1,    119.598,   77.7,   0.99591, 2,    119.605, -102.3,   0.99597, 0, 0, 0, 0, 0, 0, 0, 0
"SX3142078B", 0.208, 1,    76.6534, -174.0,   0.63831, 2,    76.6578,    6.0,   0.63834, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879752B", 0.208, 1,    76.5623, -174.0,   0.63755, 2,    76.5667,    6.0,   0.63758, 0, 0, 0, 0, 0, 0, 0, 0
"SX2952003B", 0.208, 1,    60.4312, -175.0,   0.50322, 2,    60.4346,    5.0,   0.50325, 0, 0, 0, 0, 0, 0, 0, 0
"SX2990826A", 0.208, 1,    119.536,  -39.6,    0.9954, 2,    119.543,  140.4,   0.99546, 0, 0, 0, 0, 0, 0, 0, 0
"SX2990826B", 0.208, 1,    60.3868, -175.0,   0.50285, 2,    60.3903,    5.0,   0.50288, 0, 0, 0, 0, 0, 0, 0, 0
"SX2990826C", 0.208, 1,    119.979,   78.2,   0.99909, 2,    119.987, -101.8,   0.99915, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197626C", 0.208, 1,    117.723,   79.8,    0.9803, 2,     117.73, -100.2,   0.98036, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066807C", 0.208, 1,    117.847,   79.8,   0.98134, 2,    117.854, -100.2,   0.98139, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197627C", 0.208, 1,    117.242,   79.8,    0.9763, 2,    117.249, -100.2,   0.97635, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216343C", 0.208, 1,    117.222,   79.8,   0.97613, 2,    117.229, -100.2,   0.97619, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085393C", 0.208, 1,    117.195,   79.8,    0.9759, 2,    117.202, -100.2,   0.97596, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897770C", 0.208, 1,    117.196,   79.8,   0.97591, 2,    117.203, -100.2,   0.97597, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748128C", 0.208, 1,    117.222,   79.8,   0.97613, 2,    117.229, -100.2,   0.97618, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085392C", 0.208, 1,    117.386,   79.7,   0.97749, 2,    117.393, -100.3,   0.97755, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029497C", 0.208, 1,    117.519,   79.7,    0.9786, 2,    117.525, -100.3,   0.97865, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673307C", 0.208, 1,    117.254,   79.7,   0.97639, 2,    117.261, -100.3,   0.97645, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729406C", 0.208, 1,    117.208,   79.7,   0.97601, 2,    117.215, -100.3,   0.97607, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897768C", 0.208, 1,    116.934,   79.7,   0.97373, 2,     116.94, -100.3,   0.97378, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822863C", 0.208, 1,    117.326,   79.7,   0.97699, 2,    117.332, -100.3,   0.97705, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841619C", 0.208, 1,    116.507,   79.7,   0.97017, 2,    116.514, -100.3,   0.97023, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804282C", 0.208, 1,    117.143,   79.7,   0.97547, 2,     117.15, -100.3,   0.97553, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104154C", 0.208, 1,    116.532,   79.7,   0.97038, 2,    116.539, -100.3,   0.97044, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897806C", 0.208, 1,    117.125,   79.7,   0.97532, 2,    117.132, -100.3,   0.97538, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216342B", 0.208, 1,    62.1412, -176.0,   0.51746, 2,    62.1447,    4.0,   0.51749, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879063B", 0.208, 1,    62.1402, -176.0,   0.51745, 2,    62.1437,    4.0,   0.51748, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048227A", 0.208, 1,    131.453,  -44.9,    1.0946, 2,     131.46,  135.1,    1.0947, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216367B", 0.208, 1,    62.1992, -176.0,   0.51794, 2,    62.2027,    4.0,   0.51797, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010561A", 0.208, 1,    131.671,  -44.9,    1.0964, 2,    131.678,  135.1,    1.0965, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991939B", 0.208, 1,    62.2455, -176.0,   0.51833, 2,     62.249,    4.0,   0.51836, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673308B", 0.208, 1,     62.144, -176.0,   0.51748, 2,    62.1475,    4.0,   0.51751, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066808C", 0.208, 1,    110.949,   74.8,   0.92389, 2,    110.955, -105.2,   0.92394, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141396C", 0.208, 1,    110.952,   74.8,   0.92392, 2,    110.959, -105.2,   0.92397, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066810C", 0.208, 1,    110.182,   74.6,   0.91751, 2,    110.189, -105.4,   0.91756, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897769C", 0.208, 1,    110.163,   74.6,   0.91734, 2,    110.169, -105.4,    0.9174, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766749B", 0.208, 1,     61.935, -176.1,   0.51574, 2,    61.9386,    3.9,   0.51577, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973178B", 0.208, 1,     62.023, -176.1,   0.51648, 2,    62.0266,    3.9,   0.51651, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029518B", 0.208, 1,    61.8965, -176.1,   0.51542, 2,    61.9001,    3.9,   0.51545, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935549B", 0.208, 1,    61.6726, -176.0,   0.51356, 2,    61.6761,    4.0,   0.51359, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122811A", 0.208, 1,    131.381,  -44.9,     1.094, 2,    131.389,  135.1,    1.0941, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254207A", 0.208, 1,    131.556,  -45.0,    1.0955, 2,    131.563,  135.0,    1.0955, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822877B", 0.208, 1,    61.6456, -176.1,   0.51333, 2,    61.6491,    3.9,   0.51336, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841618A", 0.208, 1,    131.312,  -45.0,    1.0935, 2,    131.319,  135.0,    1.0935, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066805A", 0.208, 1,    131.288,  -45.0,    1.0933, 2,    131.296,  135.0,    1.0933, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785514A", 0.208, 1,    131.276,  -45.0,    1.0932, 2,    131.283,  135.0,    1.0932, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235244A", 0.208, 1,    131.267,  -45.0,    1.0931, 2,    131.274,  135.0,    1.0931, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785513A", 0.208, 1,    131.258,  -45.0,     1.093, 2,    131.265,  135.0,    1.0931, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160101A", 0.208, 1,    131.257,  -45.0,     1.093, 2,    131.264,  135.0,    1.0931, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010559A", 0.208, 1,    131.477,  -45.0,    1.0948, 2,    131.485,  135.0,    1.0949, 0, 0, 0, 0, 0, 0, 0, 0
"SX3159448A", 0.208, 1,    131.449,  -45.0,    1.0946, 2,    131.457,  135.0,    1.0947, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973156B", 0.208, 1,    61.5226, -176.1,   0.51231, 2,    61.5261,    3.9,   0.51234, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029501B", 0.208, 1,    61.4296, -176.1,   0.51153, 2,    61.4331,    3.9,   0.51156, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691949B", 0.208, 1,    61.2866, -176.1,   0.51034, 2,    61.2901,    3.9,   0.51037, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104127B", 0.208, 1,     61.287, -176.1,   0.51035, 2,    61.2905,    3.9,   0.51038, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897774B", 0.208, 1,    61.3984, -176.2,   0.51127, 2,    61.4019,    3.8,    0.5113, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879061B", 0.208, 1,    61.4118, -176.2,   0.51139, 2,    61.4153,    3.8,   0.51142, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066813B", 0.208, 1,    61.3147, -176.2,   0.51058, 2,    61.3182,    3.8,   0.51061, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991910B", 0.208, 1,    61.2671, -176.2,   0.51018, 2,    61.2707,    3.8,   0.51021, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879072B", 0.208, 1,    61.2428, -176.2,   0.50998, 2,    61.2463,    3.8,   0.51001, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197635B", 0.208, 1,    61.1242, -176.2,   0.50899, 2,    61.1277,    3.8,   0.50902, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804258B", 0.208, 1,    61.0005, -176.2,   0.50796, 2,     61.004,    3.8,   0.50799, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235250B", 0.208, 1,    61.1668, -176.2,   0.50935, 2,    61.1704,    3.8,   0.50938, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954349B", 0.208, 1,    60.8756, -176.2,   0.50692, 2,    60.8791,    3.8,   0.50695, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766722B", 0.208, 1,    60.8316, -176.2,   0.50656, 2,    60.8351,    3.8,   0.50658, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879071B", 0.208, 1,    60.8154, -176.2,   0.50642, 2,    60.8188,    3.7,   0.50645, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029504B", 0.208, 1,    60.7919, -176.3,   0.50622, 2,    60.7954,    3.7,   0.50625, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691948B", 0.208, 1,     60.884, -176.3,   0.50699, 2,    60.8875,    3.7,   0.50702, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710546B", 0.208, 1,    60.7295, -176.3,    0.5057, 2,     60.733,    3.7,   0.50573, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785547B", 0.208, 1,     60.745, -176.3,   0.50583, 2,    60.7485,    3.7,   0.50586, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254214B", 0.208, 1,    60.7142, -176.3,   0.50558, 2,    60.7177,    3.7,   0.50561, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160104B", 0.208, 1,    60.6868, -176.3,   0.50535, 2,    60.6903,    3.7,   0.50538, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216349B", 0.208, 1,    60.7946, -176.3,   0.50625, 2,    60.7981,    3.7,   0.50628, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879077B", 0.208, 1,     60.785, -176.3,   0.50617, 2,    60.7884,    3.7,    0.5062, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991916B", 0.208, 1,    60.6501, -176.3,   0.50504, 2,    60.6535,    3.7,   0.50507, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235245C", 0.208, 1,    111.138,   74.9,   0.92546, 2,    111.144, -105.1,   0.92552, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766716C", 0.208, 1,    111.139,   74.9,   0.92547, 2,    111.146, -105.1,   0.92553, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254209C", 0.208, 1,    110.507,   74.9,   0.92021, 2,    110.514, -105.1,   0.92027, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254204A", 0.208, 1,    131.703,  -44.9,    1.0967, 2,    131.711,  135.1,    1.0968, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841627A", 0.208, 1,    128.575,  -45.1,    1.0707, 2,    128.583,  134.9,    1.0707, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216348A", 0.208, 1,    128.601,  -45.1,    1.0709, 2,    128.609,  134.9,    1.0709, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691947A", 0.208, 1,    128.711,  -45.1,    1.0718, 2,    128.719,  134.9,    1.0719, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841648A", 0.208, 1,    128.624,  -45.1,    1.0711, 2,    128.631,  134.9,    1.0711, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973157A", 0.208, 1,    128.485,  -45.1,    1.0699, 2,    128.492,  134.9,      1.07, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178978A", 0.208, 1,    128.957,  -45.1,    1.0738, 2,    128.965,  134.9,    1.0739, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879075A", 0.208, 1,    128.896,  -45.1,    1.0733, 2,    128.903,  134.9,    1.0734, 0, 0, 0, 0, 0, 0, 0, 0
"SX3082992A", 0.208, 1,    128.616,  -45.1,     1.071, 2,    128.624,  134.9,    1.0711, 0, 0, 0, 0, 0, 0, 0, 0
"SX2728247A", 0.208, 1,    119.879,  -39.6,   0.99825, 2,    119.886,  140.4,   0.99831, 0, 0, 0, 0, 0, 0, 0, 0
"SX2728247B", 0.208, 1,    60.3888, -175.0,   0.50287, 2,    60.3923,    5.0,    0.5029, 0, 0, 0, 0, 0, 0, 0, 0
"SX2728247C", 0.208, 1,    120.374,   78.2,    1.0024, 2,    120.381, -101.8,    1.0024, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197633A", 0.208, 1,    131.369,  -44.6,    1.0939, 2,    131.376,  135.4,     1.094, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879069A", 0.208, 1,    131.702,  -44.7,    1.0967, 2,     131.71,  135.3,    1.0968, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178971A", 0.208, 1,    131.556,  -44.7,    1.0955, 2,    131.563,  135.3,    1.0955, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973154A", 0.208, 1,    131.597,  -44.7,    1.0958, 2,    131.604,  135.3,    1.0959, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973155A", 0.208, 1,    131.723,  -44.7,    1.0969, 2,     131.73,  135.3,    1.0969, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122814C", 0.208, 1,    113.135,   75.2,   0.94209, 2,    113.142, -104.8,   0.94215, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991908A", 0.208, 1,    131.828,  -44.7,    1.0978, 2,    131.835,  135.3,    1.0978, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860481C", 0.208, 1,    113.252,   75.2,   0.94307, 2,    113.259, -104.8,   0.94312, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841621C", 0.208, 1,     112.83,   75.3,   0.93956, 2,    112.837, -104.8,   0.93961, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804255B", 0.208, 1,    62.3299, -176.4,   0.51903, 2,    62.3334,    3.6,   0.51906, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954345C", 0.208, 1,     113.07,   75.2,   0.94155, 2,    113.077, -104.8,   0.94161, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935555A", 0.208, 1,    132.073,  -44.7,    1.0998, 2,    132.081,  135.3,    1.0999, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897773A", 0.208, 1,     132.18,  -44.7,    1.1007, 2,    132.187,  135.3,    1.1007, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748127A", 0.208, 1,    132.063,  -44.7,    1.0997, 2,    132.071,  135.3,    1.0998, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197631A", 0.208, 1,    132.064,  -44.7,    1.0997, 2,    132.072,  135.3,    1.0998, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935554A", 0.208, 1,    132.208,  -44.7,    1.1009, 2,    132.215,  135.3,     1.101, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822866B", 0.208, 1,    62.7604, -176.4,   0.52262, 2,     62.764,    3.6,   0.52265, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178972C", 0.208, 1,    112.082,   75.3,   0.93333, 2,    112.089, -104.7,   0.93338, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104123C", 0.208, 1,    113.072,   75.2,   0.94157, 2,    113.078, -104.8,   0.94162, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973153A", 0.208, 1,    132.287,  -44.7,    1.1016, 2,    132.295,  135.3,    1.1016, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216123A", 0.208, 1,    132.392,  -44.7,    1.1024, 2,      132.4,  135.3,    1.1025, 0, 0, 0, 0, 0, 0, 0, 0
"SX2972930A", 0.208, 1,    132.258,  -44.7,    1.1013, 2,    132.265,  135.3,    1.1014, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029506B", 0.208, 1,    63.5651, -176.3,   0.52932, 2,    63.5688,    3.7,   0.52935, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785521C", 0.208, 1,    112.316,   75.2,   0.93527, 2,    112.322, -104.8,   0.93533, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197661C", 0.208, 1,    112.838,   75.2,   0.93962, 2,    112.845, -104.8,   0.93968, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216345B", 0.208, 1,    63.1504, -176.3,   0.52586, 2,     63.154,    3.7,   0.52589, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879070B", 0.208, 1,    63.4475, -176.3,   0.52834, 2,    63.4512,    3.7,   0.52837, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973160B", 0.208, 1,    63.4965, -176.3,   0.52875, 2,    63.5001,    3.7,   0.52878, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066815C", 0.208, 1,     113.06,   75.3,   0.94147, 2,    113.066, -104.7,   0.94152, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897777C", 0.208, 1,    112.836,   75.3,    0.9396, 2,    112.843, -104.7,   0.93966, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991914C", 0.208, 1,    112.116,   75.3,   0.93361, 2,    112.123, -104.7,   0.93366, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822869A", 0.208, 1,    131.354,  -44.7,    1.0938, 2,    131.362,  135.2,    1.0939, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729410C", 0.208, 1,    111.566,   75.3,   0.92903, 2,    111.573, -104.7,   0.92909, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197640C", 0.208, 1,    112.643,   75.3,     0.938, 2,     112.65, -104.7,   0.93806, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954353A", 0.208, 1,    132.825,  -44.6,    1.1061, 2,    132.832,  135.4,    1.1061, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160109B", 0.208, 1,     63.047, -176.1,     0.525, 2,    63.0506,    3.9,   0.52503, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104136B", 0.208, 1,    63.1334, -176.1,   0.52572, 2,    63.1371,    3.9,   0.52575, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822872B", 0.208, 1,    62.9391, -176.1,    0.5241, 2,    62.9427,    3.9,   0.52413, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122821B", 0.208, 1,    62.6865, -176.0,     0.522, 2,    62.6901,    4.0,   0.52203, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860482A", 0.208, 1,    131.498,  -44.8,     1.095, 2,    131.505,  135.2,    1.0951, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010560B", 0.208, 1,    62.5074, -176.0,   0.52051, 2,     62.511,    4.0,   0.52054, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104119A", 0.208, 1,    131.499,  -44.9,     1.095, 2,    131.507,  135.1,    1.0951, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785517C", 0.208, 1,    111.019,   74.8,   0.92448, 2,    111.026, -105.2,   0.92453, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066809C", 0.208, 1,    110.552,   74.8,   0.92058, 2,    110.558, -105.2,   0.92064, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954344C", 0.208, 1,    110.515,   74.8,   0.92027, 2,    110.521, -105.2,   0.92033, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897767C", 0.208, 1,     110.51,   74.8,   0.92023, 2,    110.516, -105.2,   0.92029, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254208C", 0.208, 1,    110.503,   74.8,   0.92018, 2,     110.51, -105.2,   0.92023, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748125C", 0.208, 1,    110.483,   74.8,   0.92001, 2,     110.49, -105.2,   0.92007, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673303C", 0.208, 1,    110.763,   74.8,   0.92234, 2,    110.769, -105.2,   0.92239, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104117C", 0.208, 1,    110.091,   74.8,   0.91675, 2,    110.098, -105.2,    0.9168, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010568A", 0.208, 1,    133.485,  -44.4,    1.1116, 2,    133.493,  135.6,    1.1116, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029505C", 0.208, 1,    114.141,   75.5,   0.95047, 2,    114.147, -104.5,   0.95053, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673318C", 0.208, 1,    114.137,   75.5,   0.95044, 2,    114.144, -104.5,    0.9505, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178979C", 0.208, 1,    114.263,   75.6,   0.95148, 2,    114.269, -104.4,   0.95154, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104129A", 0.208, 1,     133.59,  -44.2,    1.1124, 2,    133.598,  135.8,    1.1125, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141401A", 0.208, 1,    134.099,  -44.1,    1.1167, 2,    134.107,  135.9,    1.1167, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841632B", 0.208, 1,    62.9072, -176.2,   0.52384, 2,    62.9107,    3.8,   0.52387, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748157A", 0.208, 1,    127.437,  -43.8,    1.0612, 2,    127.444,  136.2,    1.0612, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785537A", 0.208, 1,    127.915,  -43.9,    1.0652, 2,    127.923,  136.1,    1.0652, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691967B", 0.208, 1,    63.3606, -176.2,   0.52761, 2,    63.3642,    3.7,   0.52764, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916620A", 0.208, 1,    129.026,  -43.4,    1.0744, 2,    129.033,  136.6,    1.0745, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916620B", 0.208, 1,    63.6103, -176.2,   0.52969, 2,     63.614,    3.8,   0.52972, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916620C", 0.208, 1,    117.906,   76.0,   0.98183, 2,    117.913, -104.0,   0.98188, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766738C", 0.208, 1,     117.77,   76.1,   0.98069, 2,    117.777, -103.9,   0.98075, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066814B", 0.208, 1,    63.6606, -176.2,   0.53011, 2,    63.6643,    3.8,   0.53014, 0, 0, 0, 0, 0, 0, 0, 0
"SX2820535B", 0.208, 1,    63.3909, -176.2,   0.52787, 2,    63.3945,    3.8,    0.5279, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785534B", 0.208, 1,    63.3328, -176.3,   0.52738, 2,    63.3364,    3.7,   0.52741, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691965B", 0.208, 1,    63.5959, -176.3,   0.52957, 2,    63.5996,    3.7,    0.5296, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748144A", 0.208, 1,    128.924,  -43.0,    1.0736, 2,    128.931,  137.0,    1.0736, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897792A", 0.208, 1,    128.649,  -43.6,    1.0713, 2,    128.657,  136.4,    1.0713, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785538A", 0.208, 1,    128.417,  -43.6,    1.0693, 2,    128.424,  136.4,    1.0694, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897793A", 0.208, 1,    128.728,  -43.6,    1.0719, 2,    128.736,  136.4,     1.072, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254231A", 0.208, 1,    128.724,  -43.6,    1.0719, 2,    128.731,  136.4,     1.072, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254230A", 0.208, 1,    128.822,  -43.6,    1.0727, 2,    128.829,  136.4,    1.0728, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673331B", 0.208, 1,    62.7373, -176.3,   0.52242, 2,    62.7408,    3.7,   0.52245, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935567B", 0.208, 1,    63.1749, -176.4,   0.52607, 2,    63.1785,    3.6,    0.5261, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804272B", 0.208, 1,    63.1969, -176.4,   0.52625, 2,    63.2006,    3.6,   0.52628, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160115B", 0.208, 1,    62.7244, -176.3,   0.52232, 2,    62.7279,    3.7,   0.52235, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254227B", 0.208, 1,    63.3105, -176.4,    0.5272, 2,    63.3141,    3.6,   0.52723, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860499B", 0.208, 1,    62.7317, -176.3,   0.52238, 2,    62.7353,    3.7,   0.52241, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254229B", 0.208, 1,    63.0396, -176.4,   0.52494, 2,    63.0432,    3.6,   0.52497, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822873B", 0.208, 1,    63.2303, -176.4,   0.52653, 2,    63.2339,    3.6,   0.52656, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178988B", 0.208, 1,    63.2319, -176.4,   0.52654, 2,    63.2355,    3.6,   0.52657, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785536B", 0.208, 1,    63.1635, -176.4,   0.52597, 2,    63.1671,    3.6,     0.526, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066826B", 0.208, 1,    62.8678, -176.3,   0.52351, 2,    62.8714,    3.7,   0.52354, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197653B", 0.208, 1,     62.594, -176.5,   0.52123, 2,    62.5976,    3.5,   0.52126, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785535B", 0.208, 1,    62.4354, -176.4,   0.51991, 2,    62.4389,    3.6,   0.51994, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916619B", 0.208, 1,    62.7301, -176.4,   0.52236, 2,    62.7337,    3.6,   0.52239, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916617B", 0.208, 1,    62.7351, -176.4,   0.52241, 2,    62.7386,    3.6,   0.52244, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122835B", 0.208, 1,    62.9239, -176.4,   0.52398, 2,    62.9275,    3.6,   0.52401, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691966B", 0.208, 1,      62.63, -176.3,   0.52153, 2,    62.6335,    3.7,   0.52156, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104145B", 0.208, 1,      62.97, -176.4,   0.52436, 2,    62.9736,    3.6,   0.52439, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973171B", 0.208, 1,    62.8749, -176.4,   0.52357, 2,    62.8785,    3.6,    0.5236, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804270B", 0.208, 1,    62.9712, -176.4,   0.52437, 2,    62.9748,    3.6,    0.5244, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235273B", 0.208, 1,    62.8709, -176.4,   0.52354, 2,    62.8745,    3.6,   0.52357, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729423C", 0.208, 1,     118.25,   76.2,   0.98468, 2,    118.257, -103.8,   0.98474, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729424A", 0.208, 1,    129.122,  -43.0,    1.0752, 2,    129.129,  137.0,    1.0753, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160114A", 0.208, 1,    129.124,  -43.0,    1.0752, 2,    129.132,  137.0,    1.0753, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104144A", 0.208, 1,    129.232,  -43.0,    1.0761, 2,    129.239,  137.0,    1.0762, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197652A", 0.208, 1,    128.902,  -43.0,    1.0734, 2,     128.91,  137.0,    1.0735, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141394B", 0.208, 1,    64.0593, -175.5,   0.53343, 2,     64.063,    4.5,   0.53346, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804277C", 0.208, 1,    119.459,   77.1,   0.99476, 2,    119.466, -102.9,   0.99482, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197625C", 0.208, 1,     119.72,   77.1,   0.99693, 2,    119.727, -102.9,   0.99698, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785511A", 0.208, 1,    129.897,  -41.8,    1.0817, 2,    129.905,  138.2,    1.0817, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973148A", 0.208, 1,     129.56,  -42.3,    1.0789, 2,    129.568,  137.7,    1.0789, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160098A", 0.208, 1,    129.726,  -42.4,    1.0802, 2,    129.733,  137.6,    1.0803, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916602A", 0.208, 1,    129.565,  -42.3,    1.0789, 2,    129.572,  137.7,     1.079, 0, 0, 0, 0, 0, 0, 0, 0
"SX3231255C", 0.208, 1,    118.433,   76.5,   0.98621, 2,     118.44, -103.5,   0.98627, 0, 0, 0, 0, 0, 0, 0, 0
"SX3118855C", 0.208, 1,    118.157,   76.6,   0.98391, 2,    118.164, -103.5,   0.98397, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085410B", 0.208, 1,     63.186, -176.4,   0.52616, 2,    63.1896,    3.6,   0.52619, 0, 0, 0, 0, 0, 0, 0, 0
"SX2992556C", 0.208, 1,    122.652,   83.5,    1.0213, 2,    122.659,  -96.5,    1.0214, 0, 0, 0, 0, 0, 0, 0, 0
"SX3198356C", 0.208, 1,    118.532,   79.9,   0.98703, 2,    118.539, -100.1,   0.98709, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048968C", 0.208, 1,    117.923,   79.9,   0.98197, 2,     117.93, -100.1,   0.98202, 0, 0, 0, 0, 0, 0, 0, 0
"SX2767414C", 0.208, 1,     119.48,   80.0,   0.99493, 2,    119.487, -100.0,   0.99499, 0, 0, 0, 0, 0, 0, 0, 0
"SX3045895C", 0.208, 1,    118.982,   80.0,   0.99079, 2,    118.989, -100.0,   0.99085, 0, 0, 0, 0, 0, 0, 0, 0
"SX2692664C", 0.208, 1,    119.239,   80.0,   0.99293, 2,    119.246, -100.0,   0.99299, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991901B", 0.208, 1,    62.0399, -176.6,   0.51662, 2,    62.0434,    3.4,   0.51665, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673322B", 0.208, 1,    62.7023, -176.5,   0.52213, 2,    62.7059,    3.5,   0.52216, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766730B", 0.208, 1,    62.6379, -176.5,    0.5216, 2,    62.6415,    3.5,   0.52163, 0, 0, 0, 0, 0, 0, 0, 0
"SX2689691A", 0.208, 1,    129.738,  -45.4,    1.0803, 2,    129.745,  134.6,    1.0804, 0, 0, 0, 0, 0, 0, 0, 0
"SX2914323B", 0.208, 1,    62.7084, -176.5,   0.52218, 2,     62.712,    3.5,   0.52221, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048222C", 0.208, 1,    110.773,   75.1,   0.92242, 2,    110.779, -104.9,   0.92248, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122837C", 0.208, 1,    110.784,   75.1,   0.92252, 2,    110.791, -104.9,   0.92257, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991933C", 0.208, 1,    110.444,   75.1,   0.91969, 2,    110.451, -104.9,   0.91974, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710525C", 0.208, 1,     111.13,   75.1,    0.9254, 2,    111.136, -104.9,   0.92545, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673323C", 0.208, 1,    111.138,   75.1,   0.92546, 2,    111.144, -104.9,   0.92552, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710542B", 0.208, 1,    62.4506, -176.5,   0.52004, 2,    62.4541,    3.5,   0.52007, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766742B", 0.208, 1,    62.4979, -176.5,   0.52043, 2,    62.5015,    3.5,   0.52046, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254234B", 0.208, 1,    62.2816, -176.5,   0.51863, 2,    62.2851,    3.5,   0.51866, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104114B", 0.208, 1,    62.2399, -176.5,   0.51828, 2,    62.2435,    3.5,   0.51831, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822857B", 0.208, 1,      62.34, -176.6,   0.51912, 2,    62.3436,    3.4,   0.51915, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691939B", 0.208, 1,    62.2094, -176.6,   0.51803, 2,     62.213,    3.4,   0.51806, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860478B", 0.208, 1,    62.3345, -176.6,   0.51907, 2,    62.3381,    3.4,    0.5191, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822858B", 0.208, 1,    62.2058, -176.6,     0.518, 2,    62.2094,    3.4,   0.51803, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254206B", 0.208, 1,    62.1546, -176.6,   0.51757, 2,    62.1582,    3.4,    0.5176, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766715B", 0.208, 1,    62.2921, -176.6,   0.51872, 2,    62.2957,    3.4,   0.51875, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860479B", 0.208, 1,    62.3025, -176.6,    0.5188, 2,    62.3061,    3.4,   0.51883, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178969B", 0.208, 1,    62.2372, -176.6,   0.51826, 2,    62.2407,    3.4,   0.51829, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729401B", 0.208, 1,    62.2361, -176.6,   0.51825, 2,    62.2397,    3.4,   0.51828, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804245B", 0.208, 1,    62.0807, -176.6,   0.51696, 2,    62.0842,    3.4,   0.51699, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216338B", 0.208, 1,    62.0392, -176.6,   0.51661, 2,    62.0427,    3.4,   0.51664, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691938B", 0.208, 1,    62.0481, -176.6,   0.51669, 2,    62.0517,    3.4,   0.51671, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673326B", 0.208, 1,    62.1807, -176.6,   0.51779, 2,    62.1843,    3.4,   0.51782, 0, 0, 0, 0, 0, 0, 0, 0
"SX3251806B", 0.208, 1,    62.1966, -176.6,   0.51792, 2,    62.2001,    3.4,   0.51795, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160108B", 0.208, 1,    61.9082, -176.6,   0.51552, 2,    61.9117,    3.4,   0.51555, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841624B", 0.208, 1,    62.1843, -176.6,   0.51782, 2,    62.1878,    3.4,   0.51785, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729409B", 0.208, 1,    62.0587, -176.6,   0.51677, 2,    62.0622,    3.4,    0.5168, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029510B", 0.208, 1,    62.1894, -176.6,   0.51786, 2,    62.1929,    3.4,   0.51789, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991927B", 0.208, 1,    62.0646, -176.6,   0.51682, 2,    62.0681,    3.4,   0.51685, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954338B", 0.208, 1,    62.2015, -176.6,   0.51796, 2,     62.205,    3.4,   0.51799, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197634B", 0.208, 1,    62.7019, -176.4,   0.52213, 2,    62.7055,    3.6,   0.52216, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729408B", 0.208, 1,    62.8547, -176.5,    0.5234, 2,    62.8582,    3.5,   0.52343, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991909A", 0.208, 1,    130.504,  -45.4,    1.0867, 2,    130.511,  134.6,    1.0868, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085398B", 0.208, 1,    62.8428, -176.5,    0.5233, 2,    62.8464,    3.5,   0.52333, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673314C", 0.208, 1,    111.847,   75.1,   0.93137, 2,    111.854, -104.9,   0.93143, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122817C", 0.208, 1,    111.711,   75.1,   0.93023, 2,    111.717, -104.9,   0.93029, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160102B", 0.208, 1,    62.7363, -176.5,   0.52242, 2,    62.7399,    3.5,   0.52245, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822871B", 0.208, 1,    63.1286, -176.4,   0.52568, 2,    63.1322,    3.6,   0.52571, 0, 0, 0, 0, 0, 0, 0, 0
"SX2876813A", 0.208, 1,    130.841,  -45.2,    1.0895, 2,    130.849,  134.8,    1.0896, 0, 0, 0, 0, 0, 0, 0, 0
"SX2952013A", 0.208, 1,    131.057,  -45.3,    1.0913, 2,    131.064,  134.7,    1.0914, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916598A", 0.208, 1,    131.288,  -45.2,    1.0933, 2,    131.296,  134.8,    1.0933, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048212A", 0.208, 1,    131.289,  -45.2,    1.0933, 2,    131.296,  134.8,    1.0933, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691973A", 0.208, 1,    131.167,  -45.2,    1.0922, 2,    131.175,  134.8,    1.0923, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954357A", 0.208, 1,    130.671,  -45.2,    1.0881, 2,    130.679,  134.8,    1.0882, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841639A", 0.208, 1,     131.09,  -45.2,    1.0916, 2,    131.097,  134.8,    1.0917, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804262A", 0.208, 1,    131.348,  -45.2,    1.0938, 2,    131.356,  134.8,    1.0938, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973165A", 0.208, 1,    131.162,  -45.2,    1.0922, 2,     131.17,  134.8,    1.0923, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785529C", 0.208, 1,    112.062,   75.2,   0.93316, 2,    112.069, -104.8,   0.93321, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197646B", 0.208, 1,    63.2016, -176.4,   0.52629, 2,    63.2052,    3.6,   0.52632, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141389A", 0.208, 1,     131.01,  -45.2,    1.0909, 2,    131.018,  134.8,     1.091, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197618A", 0.208, 1,    131.009,  -45.2,    1.0909, 2,    131.017,  134.8,     1.091, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691936A", 0.208, 1,     131.02,  -45.2,     1.091, 2,    131.027,  134.8,    1.0911, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216336A", 0.208, 1,     130.81,  -45.2,    1.0893, 2,    130.818,  134.8,    1.0893, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216337A", 0.208, 1,    131.036,  -45.2,    1.0912, 2,    131.044,  134.8,    1.0912, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841615A", 0.208, 1,    131.045,  -45.2,    1.0912, 2,    131.053,  134.8,    1.0913, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954348A", 0.208, 1,    130.843,  -45.2,    1.0896, 2,    130.851,  134.8,    1.0896, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235249A", 0.208, 1,    131.195,  -45.2,    1.0925, 2,    131.202,  134.8,    1.0925, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916599A", 0.208, 1,    130.897,  -45.2,      1.09, 2,    130.904,  134.8,    1.0901, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122816B", 0.208, 1,    62.8184, -176.4,    0.5231, 2,     62.822,    3.6,   0.52313, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160103C", 0.208, 1,     111.31,   75.0,   0.92689, 2,    111.316, -105.0,   0.92695, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935556B", 0.208, 1,    62.6862, -176.4,     0.522, 2,    62.6898,    3.6,   0.52203, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104124B", 0.208, 1,    62.8173, -176.4,   0.52309, 2,    62.8208,    3.6,   0.52312, 0, 0, 0, 0, 0, 0, 0, 0
"SX2970804C", 0.208, 1,    120.923,   83.3,    1.0069, 2,     120.93,  -96.7,     1.007, 0, 0, 0, 0, 0, 0, 0, 0
"SX3176661C", 0.208, 1,    121.309,   83.3,    1.0102, 2,    121.316,  -96.7,    1.0102, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048937C", 0.208, 1,    121.187,   83.3,    1.0091, 2,    121.194,  -96.7,    1.0092, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804957C", 0.208, 1,    121.317,   83.3,    1.0102, 2,    121.324,  -96.7,    1.0103, 0, 0, 0, 0, 0, 0, 0, 0
"SX2767343C", 0.208, 1,    120.619,   83.3,    1.0044, 2,    120.627,  -96.7,    1.0045, 0, 0, 0, 0, 0, 0, 0, 0
"SX3179608C", 0.208, 1,    119.613,   77.4,   0.99604, 2,     119.62, -102.6,    0.9961, 0, 0, 0, 0, 0, 0, 0, 0
"SX3086002C", 0.208, 1,    119.951,   77.4,   0.99885, 2,    119.958, -102.6,   0.99891, 0, 0, 0, 0, 0, 0, 0, 0
"SX2842330C", 0.208, 1,     119.96,   77.4,   0.99892, 2,    119.967, -102.6,   0.99898, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235945C", 0.208, 1,    119.966,   77.4,   0.99898, 2,    119.973, -102.6,   0.99904, 0, 0, 0, 0, 0, 0, 0, 0
"SX2955006C", 0.208, 1,    119.986,   77.4,   0.99915, 2,    119.993, -102.6,   0.99921, 0, 0, 0, 0, 0, 0, 0, 0
"SX2692600C", 0.208, 1,    119.984,   77.4,   0.99913, 2,    119.992, -102.6,   0.99919, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235946A", 0.208, 1,    118.711,  -40.7,   0.98852, 2,    118.718,  139.3,   0.98858, 0, 0, 0, 0, 0, 0, 0, 0
"SX3011229A", 0.208, 1,    118.879,  -40.8,   0.98993, 2,    118.886,  139.2,   0.98998, 0, 0, 0, 0, 0, 0, 0, 0
"SX2767342A", 0.208, 1,    118.631,  -40.8,   0.98786, 2,    118.638,  139.2,   0.98792, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748780A", 0.208, 1,    118.618,  -40.8,   0.98775, 2,    118.625,  139.2,   0.98781, 0, 0, 0, 0, 0, 0, 0, 0
"SX2823544A", 0.208, 1,    118.602,  -40.8,   0.98762, 2,    118.609,  139.2,   0.98768, 0, 0, 0, 0, 0, 0, 0, 0
"SX3195321A", 0.208, 1,    118.823,  -40.8,   0.98946, 2,     118.83,  139.2,   0.98952, 0, 0, 0, 0, 0, 0, 0, 0
"SX2823545A", 0.208, 1,    118.566,  -40.8,   0.98732, 2,    118.573,  139.2,   0.98738, 0, 0, 0, 0, 0, 0, 0, 0
"SX3101782A", 0.208, 1,    118.285,  -40.7,   0.98498, 2,    118.292,  139.3,   0.98504, 0, 0, 0, 0, 0, 0, 0, 0
"SX2936214A", 0.208, 1,    119.193,  -40.3,   0.99254, 2,      119.2,  139.7,    0.9926, 0, 0, 0, 0, 0, 0, 0, 0
"SX3142049C", 0.208, 1,    119.772,   77.8,   0.99736, 2,    119.779, -102.2,   0.99742, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804956A", 0.208, 1,    119.192,  -40.3,   0.99253, 2,    119.199,  139.7,   0.99259, 0, 0, 0, 0, 0, 0, 0, 0
"SX2730106C", 0.208, 1,    119.535,   77.9,   0.99539, 2,    119.542, -102.1,   0.99545, 0, 0, 0, 0, 0, 0, 0, 0
"SX2936212A", 0.208, 1,     119.39,  -40.1,   0.99418, 2,    119.397,  139.9,   0.99424, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029495B", 0.208, 1,    71.9434, -175.4,   0.59908, 2,    71.9475,    4.6,   0.59912, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804247B", 0.208, 1,    71.7823, -175.3,   0.59774, 2,    71.7864,    4.7,   0.59778, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104115B", 0.208, 1,    72.0306, -175.4,   0.59981, 2,    72.0347,    4.6,   0.59985, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954339B", 0.208, 1,    71.7923, -175.3,   0.59783, 2,    71.7964,    4.7,   0.59786, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048200B", 0.208, 1,    72.0256, -175.4,   0.59977, 2,    72.0297,    4.6,    0.5998, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216339B", 0.208, 1,    71.7766, -175.3,    0.5977, 2,    71.7807,    4.7,   0.59773, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048201B", 0.208, 1,    71.7766, -175.3,    0.5977, 2,    71.7807,    4.7,   0.59773, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141390B", 0.208, 1,    71.8604, -175.3,   0.59839, 2,    71.8645,    4.7,   0.59843, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710537B", 0.208, 1,    71.8349, -175.3,   0.59818, 2,    71.8389,    4.7,   0.59821, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673300B", 0.208, 1,    71.8646, -175.3,   0.59843, 2,    71.8687,    4.7,   0.59846, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085388B", 0.208, 1,    72.0985, -175.3,   0.60038, 2,    72.1026,    4.6,   0.60041, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822859B", 0.208, 1,    71.8665, -175.3,   0.59844, 2,    71.8706,    4.7,   0.59848, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991902B", 0.208, 1,    71.9013, -175.3,   0.59873, 2,    71.9054,    4.7,   0.59877, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991918B", 0.208, 1,    71.9391, -175.3,   0.59905, 2,    71.9431,    4.7,   0.59908, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897764B", 0.208, 1,    71.9366, -175.3,   0.59903, 2,    71.9407,    4.7,   0.59906, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860488B", 0.208, 1,    71.9643, -175.3,   0.59926, 2,    71.9684,    4.7,   0.59929, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804260B", 0.208, 1,    72.1497, -175.3,    0.6008, 2,    72.1538,    4.7,   0.60084, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973163B", 0.208, 1,    72.4427, -175.3,   0.60324, 2,    72.4468,    4.7,   0.60328, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104130B", 0.208, 1,    72.3819, -175.2,   0.60274, 2,     72.386,    4.8,   0.60277, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879079B", 0.208, 1,    72.5854, -175.2,   0.60443, 2,    72.5896,    4.8,   0.60447, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991917B", 0.208, 1,    72.7395, -175.2,   0.60571, 2,    72.7436,    4.8,   0.60575, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841636B", 0.208, 1,    72.7234, -175.2,   0.60558, 2,    72.7275,    4.8,   0.60561, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085389B", 0.208, 1,    71.8139, -175.3,   0.59801, 2,     71.818,    4.7,   0.59804, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673319C", 0.208, 1,    110.081,   75.3,   0.91666, 2,    110.088, -104.7,   0.91672, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841631C", 0.208, 1,    109.831,   75.3,   0.91458, 2,    109.837, -104.7,   0.91463, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216350A", 0.208, 1,    129.208,  -45.0,    1.0759, 2,    129.216,  135.0,     1.076, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141402C", 0.208, 1,    109.824,   75.3,   0.91452, 2,    109.831, -104.7,   0.91458, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197642C", 0.208, 1,    110.135,   75.3,   0.91711, 2,    110.141, -104.7,   0.91716, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691952A", 0.208, 1,    129.429,  -45.0,    1.0778, 2,    129.436,  135.0,    1.0778, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879081A", 0.208, 1,     129.44,  -45.0,    1.0779, 2,    129.448,  135.0,    1.0779, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785530A", 0.208, 1,    129.565,  -45.0,    1.0789, 2,    129.572,  135.0,     1.079, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766723A", 0.208, 1,     129.23,  -45.0,    1.0761, 2,    129.238,  135.0,    1.0762, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122822A", 0.208, 1,    129.228,  -45.0,    1.0761, 2,    129.235,  135.0,    1.0762, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766747A", 0.208, 1,    129.476,  -45.4,    1.0782, 2,    129.484,  134.6,    1.0782, 0, 0, 0, 0, 0, 0, 0, 0
"SX2858163A", 0.208, 1,    129.714,  -45.4,    1.0801, 2,    129.721,  134.5,    1.0802, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216346A", 0.208, 1,    129.734,  -45.4,    1.0803, 2,    129.742,  134.6,    1.0804, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029500A", 0.208, 1,    129.516,  -45.4,    1.0785, 2,    129.523,  134.6,    1.0786, 0, 0, 0, 0, 0, 0, 0, 0
"SX3156034A", 0.208, 1,    129.866,  -45.5,    1.0814, 2,    129.873,  134.5,    1.0815, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066821A", 0.208, 1,    129.537,  -45.4,    1.0787, 2,    129.545,  134.6,    1.0787, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748140A", 0.208, 1,    129.533,  -45.4,    1.0786, 2,     129.54,  134.6,    1.0787, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141412A", 0.208, 1,    129.747,  -45.4,    1.0804, 2,    129.755,  134.6,    1.0805, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991915B", 0.208, 1,    60.6388, -176.3,   0.50495, 2,    60.6423,    3.7,   0.50498, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673320B", 0.208, 1,     60.637, -176.3,   0.50493, 2,    60.6405,    3.7,   0.50496, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841634B", 0.208, 1,    60.4862, -176.3,   0.50368, 2,    60.4897,    3.7,   0.50371, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766720A", 0.208, 1,    130.291,  -45.4,     1.085, 2,    130.299,  134.6,     1.085, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235254C", 0.208, 1,    112.383,   75.2,   0.93583, 2,    112.389, -104.8,   0.93588, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935566C", 0.208, 1,    117.981,   76.2,   0.98245, 2,    117.988, -103.8,   0.98251, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141393C", 0.208, 1,    118.559,   76.6,   0.98726, 2,    118.566, -103.4,   0.98732, 0, 0, 0, 0, 0, 0, 0, 0
"SX3030204A", 0.208, 1,    125.376,  -33.6,     1.044, 2,    125.383,  146.4,    1.0441, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160868B", 0.208, 1,     62.768, -173.4,   0.52268, 2,    62.7716,    6.6,   0.52271, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785524C", 0.208, 1,    118.209,   81.8,   0.98434, 2,    118.216,  -98.2,    0.9844, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235268C", 0.208, 1,    109.766,   74.9,   0.91404, 2,    109.773, -105.1,    0.9141, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122825A", 0.208, 1,    117.652,  -42.5,   0.97971, 2,    117.659,  137.5,   0.97976, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991920A", 0.208, 1,    118.167,  -42.5,   0.98399, 2,    118.173,  137.5,   0.98405, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973146B", 0.208, 1,    62.0382, -176.6,    0.5166, 2,    62.0417,    3.4,   0.51663, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935568B", 0.208, 1,    61.2193, -176.7,   0.50978, 2,    61.2228,    3.3,   0.50981, 0, 0, 0, 0, 0, 0, 0, 0
"SX2814529A", 0.208, 1,    128.773,  -45.0,    1.0723, 2,     128.78,  135.0,    1.0724, 0, 0, 0, 0, 0, 0, 0, 0
"SX2814529B", 0.208, 1,    62.7936, -175.7,   0.52289, 2,    62.7971,    4.3,   0.52292, 0, 0, 0, 0, 0, 0, 0, 0
"SX2814529C", 0.208, 1,    109.342,   75.4,   0.91051, 2,    109.348, -104.6,   0.91056, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122818C", 0.208, 1,    111.276,   75.1,   0.92661, 2,    111.282, -104.9,   0.92666, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048209B", 0.208, 1,     60.636, -176.3,   0.50493, 2,    60.6395,    3.7,   0.50495, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841628A", 0.208, 1,    117.472,  -40.9,   0.97821, 2,    117.479,  139.1,   0.97827, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673316A", 0.208, 1,    117.821,  -40.9,   0.98111, 2,    117.827,  139.1,   0.98117, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748143A", 0.208, 1,    128.901,  -43.0,    1.0734, 2,    128.908,  137.0,    1.0734, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860477A", 0.208, 1,    131.009,  -45.2,    1.0909, 2,    131.016,  134.8,     1.091, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066811B", 0.208, 1,    61.3352, -176.7,   0.51075, 2,    61.3387,    3.3,   0.51078, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954352C", 0.208, 1,     118.22,   81.9,   0.98444, 2,    118.227,  -98.1,    0.9845, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160864B", 0.208, 1,    62.7837, -173.5,   0.52281, 2,    62.7873,    6.5,   0.52284, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085401A", 0.208, 1,    132.804,  -44.5,    1.1059, 2,    132.811,  135.5,    1.1059, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766744B", 0.208, 1,    62.5662, -176.3,     0.521, 2,    62.5698,    3.7,   0.52103, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804259A", 0.208, 1,    118.049,  -42.5,   0.98302, 2,    118.056,  137.5,   0.98307, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860486C", 0.208, 1,    117.824,   81.8,   0.98114, 2,    117.831,  -98.2,    0.9812, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785522B", 0.208, 1,    62.5619, -176.3,   0.52096, 2,    62.5655,    3.7,   0.52099, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897766C", 0.208, 1,    117.698,   79.8,   0.98009, 2,    117.705, -100.2,   0.98015, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048889C", 0.208, 1,      121.2,   83.3,    1.0093, 2,    121.207,  -96.7,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048890C", 0.208, 1,    121.246,   83.3,    1.0096, 2,    121.254,  -96.7,    1.0097, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991921C", 0.208, 1,    117.249,   81.1,   0.97635, 2,    117.256,  -98.9,   0.97641, 0, 0, 0, 0, 0, 0, 0, 0
"SX3011293A", 0.208, 1,     126.15,  -31.9,    1.0505, 2,    126.157,  148.1,    1.0505, 0, 0, 0, 0, 0, 0, 0, 0
"SX3011293B", 0.208, 1,     52.988, -178.9,   0.44124, 2,     52.991,    1.1,   0.44126, 0, 0, 0, 0, 0, 0, 0, 0
"SX3011293C", 0.208, 1,     129.99,   79.4,    1.0824, 2,    129.998, -100.6,    1.0825, 0, 0, 0, 0, 0, 0, 0, 0
"SX3123509C", 0.208, 1,    130.862,   79.3,    1.0897, 2,     130.87, -100.7,    1.0898, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841620B", 0.208, 1,    74.4018, -175.0,   0.61956, 2,    74.4061,    5.0,   0.61959, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991929B", 0.208, 1,    62.7326, -176.4,   0.52238, 2,    62.7362,    3.6,   0.52241, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160793C", 0.208, 1,    120.829,   78.3,    1.0062, 2,    120.836, -101.7,    1.0062, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691946B", 0.208, 1,    76.8526, -173.9,   0.63996, 2,     76.857,    6.1,      0.64, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991940C", 0.208, 1,    118.111,   79.8,   0.98353, 2,    118.118, -100.2,   0.98359, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197636B", 0.208, 1,     61.292, -176.1,   0.51039, 2,    61.2955,    3.9,   0.51042, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991905A", 0.208, 1,    131.081,  -44.9,    1.0915, 2,    131.089,  135.1,    1.0916, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141395C", 0.208, 1,    110.157,   74.6,   0.91729, 2,    110.163, -105.4,   0.91735, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748135A", 0.208, 1,    118.054,  -42.5,   0.98306, 2,    118.061,  137.5,   0.98312, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729412A", 0.208, 1,      118.1,  -42.5,   0.98344, 2,    118.107,  137.5,    0.9835, 0, 0, 0, 0, 0, 0, 0, 0
"SX2839305A", 0.208, 1,    124.318,  -35.1,    1.0352, 2,    124.325,  144.9,    1.0353, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160123A", 0.208, 1,    131.658,  -44.9,    1.0963, 2,    131.666,  135.1,    1.0964, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822861A", 0.208, 1,    131.391,  -44.9,    1.0941, 2,    131.398,  135.1,    1.0942, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841616A", 0.208, 1,    131.385,  -44.9,    1.0941, 2,    131.393,  135.1,    1.0941, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122812B", 0.208, 1,    61.4777, -176.1,   0.51193, 2,    61.4811,    3.9,   0.51196, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897771B", 0.208, 1,    65.8756, -172.1,   0.54856, 2,    65.8793,    7.9,   0.54859, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178973A", 0.208, 1,    131.605,  -44.7,    1.0959, 2,    131.613,  135.3,     1.096, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141411C", 0.208, 1,    108.333,   75.4,   0.90211, 2,     108.34, -104.6,   0.90216, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710518A", 0.208, 1,    129.206,  -45.0,    1.0759, 2,    129.214,  135.0,     1.076, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085391B", 0.208, 1,    61.0901, -176.1,   0.50871, 2,    61.0935,    3.9,   0.50874, 0, 0, 0, 0, 0, 0, 0, 0
"SX2955076A", 0.208, 1,    123.019,  -36.7,    1.0244, 2,    123.026,  143.3,    1.0245, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729430B", 0.208, 1,    62.4302, -176.5,   0.51987, 2,    62.4337,    3.5,    0.5199, 0, 0, 0, 0, 0, 0, 0, 0
"SX3142079B", 0.208, 1,    64.0348, -172.9,   0.53323, 2,    64.0385,    7.1,   0.53326, 0, 0, 0, 0, 0, 0, 0, 0
"SX2955055B", 0.208, 1,    63.9011, -172.9,   0.53211, 2,    63.9047,    7.1,   0.53215, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879753B", 0.208, 1,    63.9008, -172.9,   0.53211, 2,    63.9045,    7.1,   0.53214, 0, 0, 0, 0, 0, 0, 0, 0
"SX2842390C", 0.208, 1,    118.516,   79.9,    0.9869, 2,    118.523, -100.1,   0.98696, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710511A", 0.208, 1,    132.005,  -44.7,    1.0992, 2,    132.013,  135.3,    1.0993, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766719A", 0.208, 1,    132.003,  -44.7,    1.0992, 2,    132.011,  135.3,    1.0993, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160117B", 0.208, 1,     61.256, -176.7,   0.51009, 2,    61.2595,    3.3,   0.51012, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897790C", 0.208, 1,    117.984,   76.2,   0.98247, 2,     117.99, -103.8,   0.98253, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066817A", 0.208, 1,    128.659,  -45.0,    1.0714, 2,    128.666,  135.0,    1.0714, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841641B", 0.208, 1,    63.1962, -176.4,   0.52624, 2,    63.1998,    3.6,   0.52628, 0, 0, 0, 0, 0, 0, 0, 0
"SX2674027B", 0.208, 1,    60.3865, -175.4,   0.50285, 2,    60.3899,    4.6,   0.50288, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010557A", 0.208, 1,    130.122,  -41.8,    1.0835, 2,    130.129,  138.1,    1.0836, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235242C", 0.208, 1,    118.567,   76.6,   0.98733, 2,    118.574, -103.4,   0.98738, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973150A", 0.208, 1,    128.577,  -43.6,    1.0707, 2,    128.585,  136.4,    1.0707, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066804A", 0.208, 1,    128.088,  -43.6,    1.0666, 2,    128.096,  136.4,    1.0667, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879067A", 0.208, 1,    131.335,  -44.6,    1.0936, 2,    131.342,  135.4,    1.0937, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710530B", 0.208, 1,    63.1612, -176.4,   0.52595, 2,    63.1649,    3.6,   0.52598, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748781A", 0.208, 1,    118.282,  -40.7,   0.98496, 2,    118.289,  139.2,   0.98501, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197654A", 0.208, 1,     128.02,  -43.7,     1.066, 2,    128.027,  136.3,    1.0661, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954361B", 0.208, 1,    62.6203, -176.5,   0.52145, 2,    62.6238,    3.5,   0.52148, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935547B", 0.208, 1,    62.7544, -176.5,   0.52257, 2,    62.7579,    3.5,    0.5226, 0, 0, 0, 0, 0, 0, 0, 0
"SX3215385A", 0.208, 1,    117.665,  -40.6,   0.97982, 2,    117.672,  139.4,   0.97987, 0, 0, 0, 0, 0, 0, 0, 0
"SX3215385B", 0.208, 1,     69.634, -173.2,   0.57985, 2,    69.6379,    6.8,   0.57989, 0, 0, 0, 0, 0, 0, 0, 0
"SX3215385C", 0.208, 1,    116.905,   81.4,   0.97348, 2,    116.911,  -98.6,   0.97354, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841622A", 0.208, 1,    131.592,  -44.7,    1.0958, 2,    131.599,  135.3,    1.0959, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879062C", 0.208, 1,      117.3,   79.7,   0.97678, 2,    117.307, -100.3,   0.97684, 0, 0, 0, 0, 0, 0, 0, 0
