Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3, Node4, Magnitude4, Angle4, pu4
"SX2917255C", 0.208, 1,     121.34,   78.7,    1.0104, 2,    121.347, -101.3,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160862C", 0.208, 1,    122.649,   79.1,    1.0213, 2,    122.656, -100.9,    1.0214, 0, 0, 0, 0, 0, 0, 0, 0
"SX3067447A", 0.208, 1,    119.391,  -40.1,   0.99419, 2,    119.398,  139.9,   0.99424, 0, 0, 0, 0, 0, 0, 0, 0
"SX3179637C", 0.208, 1,     120.97,   83.4,    1.0073, 2,    120.977,  -96.6,    1.0074, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822867B", 0.208, 1,    61.3518, -176.2,   0.51089, 2,    61.3553,    3.8,   0.51092, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766741A", 0.208, 1,    131.354,  -44.9,    1.0938, 2,    131.361,  135.0,    1.0939, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897807B", 0.208, 1,    62.0219, -176.1,   0.51647, 2,    62.0255,    3.9,    0.5165, 0, 0, 0, 0, 0, 0, 0, 0
"SX2823611A", 0.208, 1,    125.434,  -33.9,    1.0445, 2,    125.442,  146.1,    1.0446, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141398A", 0.208, 1,    129.023,  -45.1,    1.0744, 2,     129.03,  134.9,    1.0745, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235251C", 0.208, 1,    117.969,   81.8,   0.98235, 2,    117.976,  -98.2,   0.98241, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935551C", 0.208, 1,    117.239,   79.7,   0.97627, 2,    117.246, -100.3,   0.97633, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235252B", 0.208, 1,    61.3041, -176.1,   0.51049, 2,    61.3076,    3.9,   0.51052, 0, 0, 0, 0, 0, 0, 0, 0
"SX2917328B", 0.208, 1,    64.0353, -172.8,   0.53323, 2,    64.0389,    7.2,   0.53326, 0, 0, 0, 0, 0, 0, 0, 0
"SX2989565A", 0.208, 1,    121.756,  -38.7,    1.0139, 2,    121.763,  141.3,    1.0139, 0, 0, 0, 0, 0, 0, 0, 0
"SX2692655C", 0.208, 1,    122.222,   79.7,    1.0178, 2,    122.229, -100.3,    1.0178, 0, 0, 0, 0, 0, 0, 0, 0
"SX2861219B", 0.208, 1,    62.6594, -173.5,   0.52178, 2,     62.663,    6.5,   0.52181, 0, 0, 0, 0, 0, 0, 0, 0
"SX2674051A", 0.208, 1,    121.977,  -38.7,    1.0157, 2,    121.984,  141.3,    1.0158, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804249C", 0.208, 1,    118.452,   80.8,   0.98637, 2,    118.459,  -99.2,   0.98643, 0, 0, 0, 0, 0, 0, 0, 0
"SX3030205C", 0.208, 1,    126.349,   80.0,    1.0521, 2,    126.356, -100.0,    1.0522, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085395A", 0.208, 1,    120.976,  -42.2,    1.0074, 2,    120.983,  137.8,    1.0074, 0, 0, 0, 0, 0, 0, 0, 0
"SX2767409B", 0.208, 1,    62.7624, -173.4,   0.52263, 2,     62.766,    6.6,   0.52266, 0, 0, 0, 0, 0, 0, 0, 0
"SX3217064B", 0.208, 1,    62.7549, -173.4,   0.52257, 2,    62.7585,    6.6,    0.5226, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729405B", 0.208, 1,    76.4654, -173.9,   0.63674, 2,    76.4698,    6.1,   0.63678, 0, 0, 0, 0, 0, 0, 0, 0
"SX3179699B", 0.208, 1,    76.2327, -173.9,    0.6348, 2,     76.237,    6.1,   0.63484, 0, 0, 0, 0, 0, 0, 0, 0
"SX2898526C", 0.208, 1,    119.826,   80.1,   0.99781, 2,    119.833,  -99.9,   0.99787, 0, 0, 0, 0, 0, 0, 0, 0
"SX2674052C", 0.208, 1,    118.516,   79.9,    0.9869, 2,    118.523, -100.1,   0.98696, 0, 0, 0, 0, 0, 0, 0, 0
"SX2851933A", 0.208, 1,    129.346,  -45.0,    1.0771, 2,    129.354,  135.0,    1.0771, 0, 0, 0, 0, 0, 0, 0, 0
"SX2851933B", 0.208, 1,    63.1152, -175.8,   0.52557, 2,    63.1188,    4.2,    0.5256, 0, 0, 0, 0, 0, 0, 0, 0
"SX2851933C", 0.208, 1,    109.748,   75.4,   0.91389, 2,    109.754, -104.6,   0.91394, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860492C", 0.208, 1,    118.217,   81.2,   0.98442, 2,    118.224,  -98.8,   0.98447, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197645A", 0.208, 1,    119.666,  -42.5,   0.99648, 2,    119.673,  137.5,   0.99654, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048211A", 0.208, 1,     119.33,  -42.5,   0.99368, 2,    119.337,  137.5,   0.99374, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804253A", 0.208, 1,    121.412,  -42.0,     1.011, 2,    121.419,  138.0,    1.0111, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178981B", 0.208, 1,    74.4323, -174.9,   0.61981, 2,    74.4365,    5.1,   0.61985, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785525C", 0.208, 1,    118.084,   81.8,    0.9833, 2,     118.09,  -98.2,   0.98336, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860483B", 0.208, 1,    61.2552, -176.7,   0.51008, 2,    61.2587,    3.3,   0.51011, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141397B", 0.208, 1,     61.254, -176.7,   0.51007, 2,    61.2575,    3.3,    0.5101, 0, 0, 0, 0, 0, 0, 0, 0
"SX3253995C", 0.208, 1,    113.187,   75.2,   0.94253, 2,    113.194, -104.8,   0.94258, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710536A", 0.208, 1,    130.554,  -45.3,    1.0871, 2,    130.561,  134.7,    1.0872, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197638A", 0.208, 1,    130.585,  -45.3,    1.0874, 2,    130.592,  134.7,    1.0875, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935557A", 0.208, 1,    130.307,  -45.3,    1.0851, 2,    130.315,  134.7,    1.0852, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673311A", 0.208, 1,    130.577,  -45.3,    1.0873, 2,    130.584,  134.7,    1.0874, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729413A", 0.208, 1,    131.285,  -45.2,    1.0932, 2,    131.293,  134.8,    1.0933, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122848C", 0.208, 1,    112.837,   75.2,   0.93961, 2,    112.844, -104.8,   0.93967, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973169A", 0.208, 1,    129.724,  -45.4,    1.0802, 2,    129.731,  134.5,    1.0803, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822868A", 0.208, 1,    129.449,  -45.0,    1.0779, 2,    129.457,  135.0,     1.078, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860493A", 0.208, 1,    129.234,  -45.0,    1.0762, 2,    129.241,  135.0,    1.0762, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178976A", 0.208, 1,    129.727,  -45.4,    1.0803, 2,    129.734,  134.5,    1.0803, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673317A", 0.208, 1,    129.105,  -45.0,    1.0751, 2,    129.112,  135.0,    1.0751, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729428A", 0.208, 1,    129.236,  -45.0,    1.0762, 2,    129.244,  135.0,    1.0762, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973159A", 0.208, 1,    129.192,  -45.0,    1.0758, 2,      129.2,  135.0,    1.0759, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254216A", 0.208, 1,    128.348,  -45.1,    1.0688, 2,    128.356,  134.9,    1.0688, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973180B", 0.208, 1,    60.6715, -176.3,   0.50522, 2,    60.6749,    3.7,   0.50525, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066816A", 0.208, 1,     129.43,  -45.0,    1.0778, 2,    129.437,  135.0,    1.0778, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216351A", 0.208, 1,    129.228,  -45.0,    1.0761, 2,    129.235,  135.0,    1.0762, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841635A", 0.208, 1,    131.667,  -44.7,    1.0964, 2,    131.674,  135.2,    1.0965, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254217C", 0.208, 1,    111.516,   75.3,   0.92861, 2,    111.522, -104.7,   0.92867, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822870C", 0.208, 1,    111.635,   75.3,   0.92961, 2,    111.642, -104.7,   0.92966, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766725C", 0.208, 1,    111.634,   75.3,    0.9296, 2,    111.641, -104.7,   0.92965, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879078A", 0.208, 1,    129.441,  -45.0,    1.0779, 2,    129.448,  135.0,    1.0779, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048221A", 0.208, 1,    129.219,  -45.0,     1.076, 2,    129.226,  135.0,    1.0761, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879092C", 0.208, 1,    109.772,   75.3,   0.91409, 2,    109.778, -104.7,   0.91414, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691954B", 0.208, 1,    73.1637, -175.1,   0.60925, 2,    73.1678,    4.9,   0.60928, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104135A", 0.208, 1,     118.27,  -42.5,   0.98485, 2,    118.277,  137.5,   0.98491, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991943C", 0.208, 1,    117.261,   81.1,   0.97645, 2,    117.268,  -98.9,   0.97651, 0, 0, 0, 0, 0, 0, 0, 0
"SX3233353A", 0.208, 1,    130.737,  -45.3,    1.0887, 2,    130.745,  134.7,    1.0887, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141403A", 0.208, 1,    130.693,  -45.3,    1.0883, 2,    130.701,  134.7,    1.0884, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785546A", 0.208, 1,    130.661,  -45.3,     1.088, 2,    130.668,  134.7,    1.0881, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879087A", 0.208, 1,    130.927,  -45.3,    1.0903, 2,    130.935,  134.7,    1.0903, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785531A", 0.208, 1,    131.018,  -45.3,     1.091, 2,    131.025,  134.7,    1.0911, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216358A", 0.208, 1,    130.753,  -45.3,    1.0888, 2,     130.76,  134.7,    1.0889, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748139B", 0.208, 1,    62.1934, -176.6,    0.5179, 2,     62.197,    3.4,   0.51792, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935559A", 0.208, 1,    117.749,  -42.5,   0.98052, 2,    117.756,  137.5,   0.98058, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048231B", 0.208, 1,    73.3619, -175.0,    0.6109, 2,    73.3661,    5.0,   0.61093, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691959B", 0.208, 1,    74.0068, -175.2,   0.61627, 2,     74.011,    4.8,    0.6163, 0, 0, 0, 0, 0, 0, 0, 0
"SX2731712B", 0.208, 1,     62.563, -176.3,   0.52097, 2,    62.5666,    3.7,     0.521, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010580B", 0.208, 1,    62.6896, -176.3,   0.52203, 2,    62.6931,    3.7,   0.52206, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216361B", 0.208, 1,    62.6188, -176.4,   0.52144, 2,    62.6223,    3.6,   0.52147, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879089C", 0.208, 1,    109.448,   74.9,   0.91139, 2,    109.454, -105.1,   0.91145, 0, 0, 0, 0, 0, 0, 0, 0
"SX3232301C", 0.208, 1,    107.838,   74.4,   0.89798, 2,    107.845, -105.6,   0.89804, 0, 0, 0, 0, 0, 0, 0, 0
"SX2763811C", 0.208, 1,    107.746,   74.3,   0.89721, 2,    107.752, -105.7,   0.89727, 0, 0, 0, 0, 0, 0, 0, 0
"SX2970258C", 0.208, 1,    108.974,   74.3,   0.90745, 2,    108.981, -105.7,    0.9075, 0, 0, 0, 0, 0, 0, 0, 0
"SX2763812C", 0.208, 1,    107.709,   74.3,   0.89691, 2,    107.716, -105.7,   0.89697, 0, 0, 0, 0, 0, 0, 0, 0
"SX3101194C", 0.208, 1,    107.633,   74.3,   0.89628, 2,    107.639, -105.7,   0.89633, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916625B", 0.208, 1,    73.8168, -175.0,   0.61468, 2,     73.821,    5.0,   0.61472, 0, 0, 0, 0, 0, 0, 0, 0
"SX2955047A", 0.208, 1,    118.784,  -40.8,   0.98914, 2,    118.791,  139.2,    0.9892, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066830B", 0.208, 1,    61.1461, -176.7,   0.50917, 2,    61.1496,    3.3,    0.5092, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673343B", 0.208, 1,     61.319, -176.7,   0.51061, 2,    61.3225,    3.3,   0.51064, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766748A", 0.208, 1,     130.82,  -45.3,    1.0894, 2,    130.827,  134.7,    1.0894, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897801A", 0.208, 1,    131.029,  -44.9,    1.0911, 2,    131.037,  135.1,    1.0912, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897805A", 0.208, 1,    131.436,  -44.9,    1.0945, 2,    131.443,  135.1,    1.0946, 0, 0, 0, 0, 0, 0, 0, 0
"SX3086098A", 0.208, 1,    123.857,  -34.7,    1.0314, 2,    123.865,  145.3,    1.0314, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104155C", 0.208, 1,    116.863,   79.7,   0.97314, 2,     116.87, -100.3,    0.9732, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710543C", 0.208, 1,    110.187,   74.6,   0.91754, 2,    110.193, -105.4,    0.9176, 0, 0, 0, 0, 0, 0, 0, 0
"SX2861197C", 0.208, 1,      121.6,   78.7,    1.0126, 2,    121.607, -101.3,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0
"SX2992657A", 0.208, 1,    122.197,  -37.7,    1.0176, 2,    122.204,  142.3,    1.0176, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254237A", 0.208, 1,    119.566,  -39.6,   0.99565, 2,    119.573,  140.4,   0.99571, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710544A", 0.208, 1,    128.622,  -45.1,    1.0711, 2,     128.63,  134.9,    1.0711, 0, 0, 0, 0, 0, 0, 0, 0
"SX2917359A", 0.208, 1,    122.434,  -37.7,    1.0195, 2,    122.441,  142.3,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122847A", 0.208, 1,    130.879,  -45.3,    1.0898, 2,    130.886,  134.7,    1.0899, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029520B", 0.208, 1,    60.8569, -176.3,   0.50677, 2,    60.8604,    3.7,   0.50679, 0, 0, 0, 0, 0, 0, 0, 0
"SX3150961C", 0.208, 1,    120.528,   78.5,    1.0037, 2,    120.535, -101.5,    1.0037, 0, 0, 0, 0, 0, 0, 0, 0
"SX2684420B", 0.208, 1,    61.1736, -176.8,    0.5094, 2,    61.1771,    3.2,   0.50943, 0, 0, 0, 0, 0, 0, 0, 0
"SX2685809A", 0.208, 1,    133.047,  -44.6,    1.1079, 2,    133.055,  135.4,     1.108, 0, 0, 0, 0, 0, 0, 0, 0
"SX3097861C", 0.208, 1,    119.845,   77.1,   0.99797, 2,    119.852, -102.9,   0.99803, 0, 0, 0, 0, 0, 0, 0, 0
"SX2798067B", 0.208, 1,    60.8864, -174.8,   0.50701, 2,    60.8899,    5.2,   0.50704, 0, 0, 0, 0, 0, 0, 0, 0
"SX2929261A", 0.208, 1,     132.14,  -44.7,    1.1003, 2,    132.147,  135.3,    1.1004, 0, 0, 0, 0, 0, 0, 0, 0
"SX2891575C", 0.208, 1,     121.23,   83.3,    1.0095, 2,    121.237,  -96.7,    1.0096, 0, 0, 0, 0, 0, 0, 0, 0
"SX2685805A", 0.208, 1,    130.232,  -45.4,    1.0845, 2,     130.24,  134.6,    1.0845, 0, 0, 0, 0, 0, 0, 0, 0
"SX3225319B", 0.208, 1,    71.5804, -175.3,   0.59606, 2,    71.5844,    4.7,    0.5961, 0, 0, 0, 0, 0, 0, 0, 0
"SX2925506C", 0.208, 1,    110.211,   74.6,   0.91775, 2,    110.218, -105.4,    0.9178, 0, 0, 0, 0, 0, 0, 0, 0
"SX2983432A", 0.208, 1,    131.912,  -44.7,    1.0984, 2,    131.919,  135.3,    1.0985, 0, 0, 0, 0, 0, 0, 0, 0
"SX2948732B", 0.208, 1,     62.151, -176.6,   0.51754, 2,    62.1546,    3.4,   0.51757, 0, 0, 0, 0, 0, 0, 0, 0
"SX2911069B", 0.208, 1,    62.1531, -176.6,   0.51756, 2,    62.1567,    3.4,   0.51759, 0, 0, 0, 0, 0, 0, 0, 0
"SX2724120C", 0.208, 1,    117.996,   81.8,   0.98258, 2,    118.003,  -98.2,   0.98263, 0, 0, 0, 0, 0, 0, 0, 0
"SX2858175A", 0.208, 1,    128.673,  -45.6,    1.0715, 2,     128.68,  134.4,    1.0715, 0, 0, 0, 0, 0, 0, 0, 0
"SX3251807A", 0.208, 1,    128.427,  -45.6,    1.0694, 2,    128.435,  134.4,    1.0695, 0, 0, 0, 0, 0, 0, 0, 0
"SX3231269B", 0.208, 1,    62.1516, -176.6,   0.51755, 2,    62.1551,    3.4,   0.51758, 0, 0, 0, 0, 0, 0, 0, 0
"SX3081380A", 0.208, 1,    122.957,  -36.9,    1.0239, 2,    122.964,  143.1,    1.0239, 0, 0, 0, 0, 0, 0, 0, 0
"SX3139103A", 0.208, 1,    128.552,  -45.6,    1.0705, 2,     128.56,  134.4,    1.0705, 0, 0, 0, 0, 0, 0, 0, 0
"SX2876814A", 0.208, 1,    130.493,  -45.4,    1.0866, 2,    130.501,  134.6,    1.0867, 0, 0, 0, 0, 0, 0, 0, 0
"SX3120503A", 0.208, 1,    128.624,  -45.6,    1.0711, 2,    128.631,  134.4,    1.0711, 0, 0, 0, 0, 0, 0, 0, 0
"SX3120504A", 0.208, 1,    128.617,  -45.6,     1.071, 2,    128.624,  134.4,    1.0711, 0, 0, 0, 0, 0, 0, 0, 0
"SX2875754C", 0.208, 1,    118.607,   80.1,   0.98766, 2,    118.614,  -99.9,   0.98772, 0, 0, 0, 0, 0, 0, 0, 0
"SX3195327A", 0.208, 1,    128.769,  -45.6,    1.0723, 2,    128.776,  134.4,    1.0723, 0, 0, 0, 0, 0, 0, 0, 0
"SX2763407C", 0.208, 1,    122.089,   83.5,    1.0167, 2,    122.096,  -96.5,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0
"SX2688692B", 0.208, 1,    69.0515, -172.9,     0.575, 2,    69.0554,    7.1,   0.57504, 0, 0, 0, 0, 0, 0, 0, 0
"SX2688693C", 0.208, 1,    118.111,   81.0,   0.98353, 2,    118.118,  -99.0,   0.98359, 0, 0, 0, 0, 0, 0, 0, 0
"SX2913406B", 0.208, 1,    60.6084, -176.3,    0.5047, 2,    60.6118,    3.7,   0.50472, 0, 0, 0, 0, 0, 0, 0, 0
"SX2989571A", 0.208, 1,    128.593,  -45.6,    1.0708, 2,    128.601,  134.4,    1.0709, 0, 0, 0, 0, 0, 0, 0, 0
"SX2764411C", 0.208, 1,    121.208,   83.3,    1.0093, 2,    121.215,  -96.7,    1.0094, 0, 0, 0, 0, 0, 0, 0, 0
"SX3119793B", 0.208, 1,    74.2003, -175.0,   0.61788, 2,    74.2045,    5.0,   0.61791, 0, 0, 0, 0, 0, 0, 0, 0
"SX3251808A", 0.208, 1,    128.911,  -45.6,    1.0735, 2,    128.919,  134.4,    1.0735, 0, 0, 0, 0, 0, 0, 0, 0
"SX3027133A", 0.208, 1,    130.676,  -45.3,    1.0882, 2,    130.683,  134.7,    1.0882, 0, 0, 0, 0, 0, 0, 0, 0
"SX2857591A", 0.208, 1,    130.894,  -45.3,      1.09, 2,    130.901,  134.7,      1.09, 0, 0, 0, 0, 0, 0, 0, 0
"SX2726983A", 0.208, 1,     128.59,  -45.5,    1.0708, 2,    128.598,  134.4,    1.0709, 0, 0, 0, 0, 0, 0, 0, 0
"SX3157167A", 0.208, 1,    130.119,  -41.8,    1.0835, 2,    130.127,  138.1,    1.0836, 0, 0, 0, 0, 0, 0, 0, 0
"SX3082993A", 0.208, 1,    128.355,  -45.6,    1.0688, 2,    128.362,  134.4,    1.0689, 0, 0, 0, 0, 0, 0, 0, 0
"SX3120376A", 0.208, 1,    130.925,  -45.2,    1.0902, 2,    130.933,  134.8,    1.0903, 0, 0, 0, 0, 0, 0, 0, 0
"SX2989432B", 0.208, 1,    61.1497, -176.7,    0.5092, 2,    61.1532,    3.3,   0.50923, 0, 0, 0, 0, 0, 0, 0, 0
"SX3120484C", 0.208, 1,    111.991,   75.1,   0.93257, 2,    111.998, -104.9,   0.93263, 0, 0, 0, 0, 0, 0, 0, 0
"SX2820528C", 0.208, 1,    111.707,   75.1,    0.9302, 2,    111.714, -104.9,   0.93026, 0, 0, 0, 0, 0, 0, 0, 0
"SX2745799C", 0.208, 1,    111.706,   75.1,   0.93019, 2,    111.712, -104.9,   0.93025, 0, 0, 0, 0, 0, 0, 0, 0
"SX3270814A", 0.208, 1,     130.79,  -45.2,    1.0891, 2,    130.798,  134.8,    1.0892, 0, 0, 0, 0, 0, 0, 0, 0
"SX2801895B", 0.208, 1,    71.7809, -175.3,   0.59773, 2,     71.785,    4.7,   0.59777, 0, 0, 0, 0, 0, 0, 0, 0
"SX2801896B", 0.208, 1,     62.201, -176.6,   0.51796, 2,    62.2046,    3.4,   0.51799, 0, 0, 0, 0, 0, 0, 0, 0
"SX3214055C", 0.208, 1,    117.614,   81.2,   0.97939, 2,    117.621,  -98.8,   0.97945, 0, 0, 0, 0, 0, 0, 0, 0
"SX3195310A", 0.208, 1,     117.75,  -42.5,   0.98052, 2,    117.757,  137.5,   0.98058, 0, 0, 0, 0, 0, 0, 0, 0
"SX3008232B", 0.208, 1,    62.8895, -176.4,   0.52369, 2,    62.8931,    3.6,   0.52372, 0, 0, 0, 0, 0, 0, 0, 0
"SX2764399B", 0.208, 1,     62.824, -176.4,   0.52315, 2,    62.8276,    3.6,   0.52318, 0, 0, 0, 0, 0, 0, 0, 0
"SX3027116A", 0.208, 1,    118.913,  -42.5,   0.99021, 2,     118.92,  137.5,   0.99027, 0, 0, 0, 0, 0, 0, 0, 0
"SX2689678B", 0.208, 1,    74.2173, -175.1,   0.61802, 2,    74.2215,    4.9,   0.61806, 0, 0, 0, 0, 0, 0, 0, 0
"SX2951995C", 0.208, 1,     107.66,   74.3,    0.8965, 2,    107.666, -105.7,   0.89656, 0, 0, 0, 0, 0, 0, 0, 0
"SX3139086B", 0.208, 1,    60.7352, -176.3,   0.50575, 2,    60.7387,    3.7,   0.50578, 0, 0, 0, 0, 0, 0, 0, 0
"SX2933120C", 0.208, 1,    110.113,   74.8,   0.91693, 2,     110.12, -105.2,   0.91699, 0, 0, 0, 0, 0, 0, 0, 0
"SX2726973A", 0.208, 1,    131.528,  -44.8,    1.0953, 2,    131.535,  135.2,    1.0953, 0, 0, 0, 0, 0, 0, 0, 0
"SX2820531B", 0.208, 1,     63.097, -176.1,   0.52542, 2,    63.1006,    3.9,   0.52545, 0, 0, 0, 0, 0, 0, 0, 0
"SX3157708C", 0.208, 1,    112.509,   75.3,   0.93689, 2,    112.516, -104.7,   0.93694, 0, 0, 0, 0, 0, 0, 0, 0
"SX2858166A", 0.208, 1,    133.031,  -44.7,    1.1078, 2,    133.039,  135.3,    1.1078, 0, 0, 0, 0, 0, 0, 0, 0
"SX2764403A", 0.208, 1,     127.71,  -43.8,    1.0635, 2,    127.717,  136.1,    1.0635, 0, 0, 0, 0, 0, 0, 0, 0
"SX2895449C", 0.208, 1,    112.798,   75.3,   0.93929, 2,    112.804, -104.8,   0.93934, 0, 0, 0, 0, 0, 0, 0, 0
"SX3176656A", 0.208, 1,    131.723,  -44.7,    1.0969, 2,     131.73,  135.3,    1.0969, 0, 0, 0, 0, 0, 0, 0, 0
"SX2820533A", 0.208, 1,    128.389,  -43.6,    1.0691, 2,    128.397,  136.4,    1.0692, 0, 0, 0, 0, 0, 0, 0, 0
"SX2876796A", 0.208, 1,    131.617,  -44.6,     1.096, 2,    131.624,  135.3,    1.0961, 0, 0, 0, 0, 0, 0, 0, 0
"SX2876797A", 0.208, 1,    131.679,  -44.7,    1.0965, 2,    131.686,  135.3,    1.0966, 0, 0, 0, 0, 0, 0, 0, 0
"SX3157710B", 0.208, 1,    61.4297, -176.7,   0.51154, 2,    61.4332,    3.3,   0.51156, 0, 0, 0, 0, 0, 0, 0, 0
"SX2726974B", 0.208, 1,    62.6296, -176.5,   0.52153, 2,    62.6332,    3.5,   0.52156, 0, 0, 0, 0, 0, 0, 0, 0
"SX2726975B", 0.208, 1,    61.0494, -176.8,   0.50837, 2,    61.0529,    3.2,    0.5084, 0, 0, 0, 0, 0, 0, 0, 0
"SX3195315A", 0.208, 1,    121.224,  -41.9,    1.0094, 2,    121.231,  138.1,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"SX3143999A", 0.208, 1,    131.422,  -45.0,    1.0944, 2,     131.43,  135.0,    1.0944, 0, 0, 0, 0, 0, 0, 0, 0
"SX3125349C", 0.208, 1,    109.526,   74.4,   0.91204, 2,    109.532, -105.6,   0.91209, 0, 0, 0, 0, 0, 0, 0, 0
"SX3181545C", 0.208, 1,    109.873,   74.4,   0.91493, 2,    109.879, -105.6,   0.91498, 0, 0, 0, 0, 0, 0, 0, 0
"SX3082981C", 0.208, 1,    117.478,   79.8,   0.97826, 2,    117.485, -100.2,   0.97832, 0, 0, 0, 0, 0, 0, 0, 0
"SX2876798B", 0.208, 1,    62.0806, -176.0,   0.51696, 2,    62.0841,    4.0,   0.51698, 0, 0, 0, 0, 0, 0, 0, 0
"SX3008237C", 0.208, 1,    117.985,   76.2,   0.98248, 2,    117.992, -103.8,   0.98254, 0, 0, 0, 0, 0, 0, 0, 0
"SX2783231B", 0.208, 1,    63.2447, -176.3,   0.52665, 2,    63.2483,    3.7,   0.52668, 0, 0, 0, 0, 0, 0, 0, 0
"SX3176660B", 0.208, 1,    63.1293, -176.4,   0.52569, 2,    63.1329,    3.6,   0.52572, 0, 0, 0, 0, 0, 0, 0, 0
"SX3082983B", 0.208, 1,    62.8524, -176.4,   0.52338, 2,     62.856,    3.6,   0.52341, 0, 0, 0, 0, 0, 0, 0, 0
"SX2801902B", 0.208, 1,    62.6351, -176.4,   0.52157, 2,    62.6386,    3.6,    0.5216, 0, 0, 0, 0, 0, 0, 0, 0
"SX3157718A", 0.208, 1,    130.383,  -41.5,    1.0857, 2,    130.391,  138.5,    1.0858, 0, 0, 0, 0, 0, 0, 0, 0
"SX2745806C", 0.208, 1,    110.438,   74.8,   0.91964, 2,    110.445, -105.2,   0.91969, 0, 0, 0, 0, 0, 0, 0, 0
"SX3195318B", 0.208, 1,    76.5792, -174.0,   0.63769, 2,    76.5836,    6.0,   0.63772, 0, 0, 0, 0, 0, 0, 0, 0
"SX3214071C", 0.208, 1,    121.551,   78.8,    1.0122, 2,    121.558, -101.2,    1.0122, 0, 0, 0, 0, 0, 0, 0, 0
"SX3214069C", 0.208, 1,    121.447,   78.7,    1.0113, 2,    121.454, -101.3,    1.0114, 0, 0, 0, 0, 0, 0, 0, 0
"SX3232902A", 0.208, 1,    119.527,  -39.9,   0.99532, 2,    119.534,  140.0,   0.99538, 0, 0, 0, 0, 0, 0, 0, 0
"SX3027122A", 0.208, 1,    118.829,  -40.7,   0.98951, 2,    118.836,  139.3,   0.98957, 0, 0, 0, 0, 0, 0, 0, 0
"SX3082988B", 0.208, 1,    62.8961, -173.4,   0.52375, 2,    62.8997,    6.5,   0.52378, 0, 0, 0, 0, 0, 0, 0, 0
"SX3027124C", 0.208, 1,    121.307,   83.4,    1.0101, 2,    121.314,  -96.6,    1.0102, 0, 0, 0, 0, 0, 0, 0, 0
"SX2801909C", 0.208, 1,    121.088,   86.2,    1.0083, 2,    121.095,  -93.8,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"SX2914324A", 0.208, 1,    131.051,  -45.3,    1.0913, 2,    131.058,  134.7,    1.0913, 0, 0, 0, 0, 0, 0, 0, 0
"SX2820556A", 0.208, 1,    128.448,  -45.1,    1.0696, 2,    128.455,  134.9,    1.0697, 0, 0, 0, 0, 0, 0, 0, 0
"SX2933135A", 0.208, 1,     119.48,  -40.0,   0.99493, 2,    119.487,  140.0,   0.99499, 0, 0, 0, 0, 0, 0, 0, 0
"SX3139366A", 0.208, 1,    126.305,  -32.3,    1.0518, 2,    126.312,  147.7,    1.0518, 0, 0, 0, 0, 0, 0, 0, 0
"SX2708744B", 0.208, 1,    59.8556, -175.0,   0.49843, 2,    59.8589,    5.0,   0.49846, 0, 0, 0, 0, 0, 0, 0, 0
"SX2690187B", 0.208, 1,    59.8376, -175.0,   0.49828, 2,     59.841,    5.0,   0.49831, 0, 0, 0, 0, 0, 0, 0, 0
"SX3233412A", 0.208, 1,    119.078,  -39.5,   0.99159, 2,    119.085,  140.5,   0.99164, 0, 0, 0, 0, 0, 0, 0, 0
"SX3027670B", 0.208, 1,    59.8149, -175.0,   0.49809, 2,    59.8183,    5.0,   0.49812, 0, 0, 0, 0, 0, 0, 0, 0
"SX2821087A", 0.208, 1,    118.451,  -39.5,   0.98636, 2,    118.458,  140.5,   0.98642, 0, 0, 0, 0, 0, 0, 0, 0
"SX2990098A", 0.208, 1,    119.004,  -39.5,   0.99096, 2,    119.011,  140.4,   0.99102, 0, 0, 0, 0, 0, 0, 0, 0
"SX3252336B", 0.208, 1,    60.2303, -175.0,   0.50155, 2,    60.2337,    4.9,   0.50158, 0, 0, 0, 0, 0, 0, 0, 0
"SX2802480B", 0.208, 1,    59.7888, -175.0,   0.49787, 2,    59.7921,    5.0,    0.4979, 0, 0, 0, 0, 0, 0, 0, 0
"SX3233413B", 0.208, 1,     60.071, -175.0,   0.50022, 2,    60.0743,    5.0,   0.50025, 0, 0, 0, 0, 0, 0, 0, 0
"SX3027671A", 0.208, 1,    119.264,  -39.6,   0.99313, 2,    119.271,  140.4,   0.99319, 0, 0, 0, 0, 0, 0, 0, 0
"SX3102286B", 0.208, 1,    59.7665, -175.0,   0.49769, 2,    59.7699,    5.0,   0.49771, 0, 0, 0, 0, 0, 0, 0, 0
"SX2802481A", 0.208, 1,    118.385,  -39.5,   0.98581, 2,    118.392,  140.5,   0.98587, 0, 0, 0, 0, 0, 0, 0, 0
"SX3214549A", 0.208, 1,    118.954,  -39.6,   0.99055, 2,    118.961,  140.4,   0.99061, 0, 0, 0, 0, 0, 0, 0, 0
"SX3139598B", 0.208, 1,    73.8133, -175.0,   0.61466, 2,    73.8175,    5.0,   0.61469, 0, 0, 0, 0, 0, 0, 0, 0
"SX3214112B", 0.208, 1,    60.8238, -176.3,   0.50649, 2,    60.8273,    3.7,   0.50652, 0, 0, 0, 0, 0, 0, 0, 0
"SX3251854A", 0.208, 1,    128.899,  -43.0,    1.0734, 2,    128.906,  137.0,    1.0734, 0, 0, 0, 0, 0, 0, 0, 0
"SX2763072B", 0.208, 1,    72.3392, -175.2,   0.60238, 2,    72.3433,    4.8,   0.60241, 0, 0, 0, 0, 0, 0, 0, 0
"SX3172805A", 0.208, 1,    129.204,  -45.0,    1.0759, 2,    129.211,  135.0,     1.076, 0, 0, 0, 0, 0, 0, 0, 0
"SX3226771A", 0.208, 1,     129.55,  -45.0,    1.0788, 2,    129.558,  135.0,    1.0789, 0, 0, 0, 0, 0, 0, 0, 0
"SX3189190A", 0.208, 1,     129.33,  -45.0,     1.077, 2,    129.337,  135.0,     1.077, 0, 0, 0, 0, 0, 0, 0, 0
"SX2896685A", 0.208, 1,    119.764,  -39.6,    0.9973, 2,    119.771,  140.4,   0.99735, 0, 0, 0, 0, 0, 0, 0, 0
"SX2896685B", 0.208, 1,    60.5088, -175.0,   0.50387, 2,    60.5123,    5.0,    0.5039, 0, 0, 0, 0, 0, 0, 0, 0
"SX2896685C", 0.208, 1,     120.24,   78.2,    1.0013, 2,    120.247, -101.8,    1.0013, 0, 0, 0, 0, 0, 0, 0, 0
"SX2937757C", 0.208, 1,    122.102,   83.5,    1.0168, 2,    122.109,  -96.5,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0
"SX2806553C", 0.208, 1,     121.83,   83.4,    1.0145, 2,    121.837,  -96.6,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"SX2862616C", 0.208, 1,    107.613,   74.3,   0.89611, 2,    107.619, -105.7,   0.89616, 0, 0, 0, 0, 0, 0, 0, 0
"SX2746587C", 0.208, 1,    111.167,   75.1,    0.9257, 2,    111.173, -104.9,   0.92576, 0, 0, 0, 0, 0, 0, 0, 0
"SX2727795C", 0.208, 1,    118.357,   81.8,   0.98558, 2,    118.364,  -98.2,   0.98564, 0, 0, 0, 0, 0, 0, 0, 0
"SX3177665A", 0.208, 1,     131.23,  -44.8,    1.0928, 2,    131.238,  135.2,    1.0928, 0, 0, 0, 0, 0, 0, 0, 0
"SX3046854B", 0.208, 1,    60.6236, -176.2,   0.50482, 2,     60.627,    3.8,   0.50485, 0, 0, 0, 0, 0, 0, 0, 0
"SX3102793B", 0.208, 1,    62.7314, -176.4,   0.52238, 2,     62.735,    3.6,    0.5224, 0, 0, 0, 0, 0, 0, 0, 0
"SX2803199A", 0.208, 1,    119.014,  -39.5,   0.99105, 2,    119.021,  140.5,   0.99111, 0, 0, 0, 0, 0, 0, 0, 0
"SX2803199B", 0.208, 1,    60.1145, -175.0,   0.50058, 2,    60.1179,    5.0,   0.50061, 0, 0, 0, 0, 0, 0, 0, 0
"SX2803199C", 0.208, 1,    119.388,   78.3,   0.99416, 2,    119.395, -101.7,   0.99422, 0, 0, 0, 0, 0, 0, 0, 0
"SX3215203A", 0.208, 1,    118.981,  -39.5,   0.99077, 2,    118.988,  140.5,   0.99083, 0, 0, 0, 0, 0, 0, 0, 0
"SX3215203B", 0.208, 1,    60.0963, -175.0,   0.50043, 2,    60.0997,    5.0,   0.50046, 0, 0, 0, 0, 0, 0, 0, 0
"SX3215203C", 0.208, 1,    119.347,   78.2,   0.99383, 2,    119.355, -101.8,   0.99389, 0, 0, 0, 0, 0, 0, 0, 0
"SX3065665A", 0.208, 1,    118.751,  -40.7,   0.98886, 2,    118.758,  139.3,   0.98892, 0, 0, 0, 0, 0, 0, 0, 0
"SX3177881C", 0.208, 1,    111.249,   75.1,   0.92639, 2,    111.255, -104.9,   0.92644, 0, 0, 0, 0, 0, 0, 0, 0
"SX3047058A", 0.208, 1,      129.2,  -45.4,    1.0759, 2,    129.207,  134.6,    1.0759, 0, 0, 0, 0, 0, 0, 0, 0
"SX3177894A", 0.208, 1,     128.36,  -45.6,    1.0689, 2,    128.367,  134.4,    1.0689, 0, 0, 0, 0, 0, 0, 0, 0
"SX3140238A", 0.208, 1,    128.663,  -45.6,    1.0714, 2,     128.67,  134.4,    1.0715, 0, 0, 0, 0, 0, 0, 0, 0
"SX2821770A", 0.208, 1,    131.164,  -45.0,    1.0922, 2,    131.172,  135.0,    1.0923, 0, 0, 0, 0, 0, 0, 0, 0
"SX2915534A", 0.208, 1,    131.149,  -45.0,    1.0921, 2,    131.157,  135.0,    1.0922, 0, 0, 0, 0, 0, 0, 0, 0
"SX2690868C", 0.208, 1,    108.567,   74.3,   0.90406, 2,    108.574, -105.7,   0.90411, 0, 0, 0, 0, 0, 0, 0, 0
"SX2803194C", 0.208, 1,    108.947,   74.3,   0.90722, 2,    108.954, -105.7,   0.90728, 0, 0, 0, 0, 0, 0, 0, 0
"SX3047073C", 0.208, 1,    109.297,   74.3,   0.91014, 2,    109.304, -105.7,   0.91019, 0, 0, 0, 0, 0, 0, 0, 0
"SX3065696A", 0.208, 1,    129.469,  -45.4,    1.0781, 2,    129.477,  134.6,    1.0782, 0, 0, 0, 0, 0, 0, 0, 0
"SX2915542A", 0.208, 1,    118.978,  -39.5,   0.99075, 2,    118.985,  140.5,   0.99081, 0, 0, 0, 0, 0, 0, 0, 0
"SX2915542B", 0.208, 1,    60.0942, -175.0,   0.50041, 2,    60.0976,    5.0,   0.50044, 0, 0, 0, 0, 0, 0, 0, 0
"SX2915542C", 0.208, 1,    119.343,   78.2,   0.99379, 2,     119.35, -101.8,   0.99385, 0, 0, 0, 0, 0, 0, 0, 0
"SX3234149A", 0.208, 1,    126.239,  -32.5,    1.0512, 2,    126.246,  147.5,    1.0513, 0, 0, 0, 0, 0, 0, 0, 0
"SX3234149B", 0.208, 1,    54.8654, -177.9,   0.45687, 2,    54.8686,    2.1,    0.4569, 0, 0, 0, 0, 0, 0, 0, 0
"SX3234149C", 0.208, 1,    129.676,   79.5,    1.0798, 2,    129.684, -100.5,    1.0799, 0, 0, 0, 0, 0, 0, 0, 0
"SX2859391B", 0.208, 1,    62.5081, -176.5,   0.52052, 2,    62.5117,    3.5,   0.52055, 0, 0, 0, 0, 0, 0, 0, 0
"SX2859403A", 0.208, 1,      119.7,  -39.8,   0.99676, 2,    119.707,  140.2,   0.99682, 0, 0, 0, 0, 0, 0, 0, 0
"SX3215340A", 0.208, 1,    128.884,  -45.6,    1.0732, 2,    128.891,  134.4,    1.0733, 0, 0, 0, 0, 0, 0, 0, 0
"SX3047289A", 0.208, 1,    117.374,  -40.6,   0.97739, 2,    117.381,  139.4,   0.97745, 0, 0, 0, 0, 0, 0, 0, 0
"SX3047289B", 0.208, 1,    69.6327, -173.2,   0.57984, 2,    69.6366,    6.8,   0.57988, 0, 0, 0, 0, 0, 0, 0, 0
"SX3047289C", 0.208, 1,    116.568,   81.4,   0.97068, 2,    116.575,  -98.6,   0.97074, 0, 0, 0, 0, 0, 0, 0, 0
"SX3215549B", 0.208, 1,    61.2176, -176.7,   0.50977, 2,    61.2211,    3.3,    0.5098, 0, 0, 0, 0, 0, 0, 0, 0
"SX3253570C", 0.208, 1,    122.111,   83.5,    1.0168, 2,    122.118,  -96.5,    1.0169, 0, 0, 0, 0, 0, 0, 0, 0
"SX2972704C", 0.208, 1,    118.354,   81.8,   0.98556, 2,    118.361,  -98.2,   0.98562, 0, 0, 0, 0, 0, 0, 0, 0
"SX3159645A", 0.208, 1,    131.914,  -44.7,    1.0985, 2,    131.922,  135.3,    1.0985, 0, 0, 0, 0, 0, 0, 0, 0
"SX3091052A", 0.208, 1,    128.072,  -45.1,    1.0665, 2,     128.08,  134.9,    1.0665, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916234A", 0.208, 1,    128.908,  -45.1,    1.0734, 2,    128.916,  134.9,    1.0735, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029183B", 0.208, 1,    60.7637, -176.3,   0.50599, 2,    60.7672,    3.7,   0.50602, 0, 0, 0, 0, 0, 0, 0, 0
"SX3108449A", 0.208, 1,    118.992,  -40.7,   0.99086, 2,    118.999,  139.2,   0.99092, 0, 0, 0, 0, 0, 0, 0, 0
"SX3103822C", 0.208, 1,    112.545,   75.3,   0.93718, 2,    112.552, -104.7,   0.93724, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991640C", 0.208, 1,    117.853,   79.8,   0.98138, 2,     117.86, -100.2,   0.98144, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729206C", 0.208, 1,    112.452,   75.3,   0.93641, 2,    112.459, -104.7,   0.93646, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897554C", 0.208, 1,    112.053,   75.3,   0.93308, 2,     112.06, -104.7,   0.93314, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729207C", 0.208, 1,    112.088,   75.3,   0.93338, 2,    112.095, -104.7,   0.93343, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766499C", 0.208, 1,    112.064,   75.3,   0.93317, 2,     112.07, -104.7,   0.93323, 0, 0, 0, 0, 0, 0, 0, 0
"SX2878848C", 0.208, 1,    112.427,   75.3,    0.9362, 2,    112.434, -104.7,   0.93626, 0, 0, 0, 0, 0, 0, 0, 0
"SX3263051C", 0.208, 1,    118.088,   81.8,   0.98334, 2,    118.095,  -98.2,    0.9834, 0, 0, 0, 0, 0, 0, 0, 0
"SX3312692A", 0.208, 1,    128.352,  -45.6,    1.0688, 2,    128.359,  134.4,    1.0689, 0, 0, 0, 0, 0, 0, 0, 0
"SX3315860B", 0.208, 1,    62.2651, -176.6,   0.51849, 2,    62.2687,    3.4,   0.51852, 0, 0, 0, 0, 0, 0, 0, 0
"SX3342743C", 0.208, 1,    112.995,   75.2,   0.94093, 2,    113.001, -104.8,   0.94098, 0, 0, 0, 0, 0, 0, 0, 0
"SX3448661B", 0.208, 1,    61.0926, -176.8,   0.50873, 2,    61.0961,    3.2,   0.50876, 0, 0, 0, 0, 0, 0, 0, 0
"SX3552667C", 0.208, 1,    122.406,   79.1,    1.0193, 2,    122.413, -100.9,    1.0194, 0, 0, 0, 0, 0, 0, 0, 0
"SX3626914C", 0.208, 1,    118.406,   81.8,   0.98598, 2,    118.413,  -98.2,   0.98604, 0, 0, 0, 0, 0, 0, 0, 0
"SX3632979A", 0.208, 1,    129.806,  -45.5,    1.0809, 2,    129.814,  134.5,     1.081, 0, 0, 0, 0, 0, 0, 0, 0
"SX3645809C", 0.208, 1,    111.907,   75.3,   0.93187, 2,    111.914, -104.7,   0.93193, 0, 0, 0, 0, 0, 0, 0, 0
"SX3645810C", 0.208, 1,    111.177,   75.3,   0.92579, 2,    111.184, -104.7,   0.92585, 0, 0, 0, 0, 0, 0, 0, 0
"SX3645811C", 0.208, 1,    111.164,   75.3,   0.92568, 2,    111.171, -104.7,   0.92574, 0, 0, 0, 0, 0, 0, 0, 0
"SX3645812C", 0.208, 1,    112.252,   75.2,   0.93474, 2,    112.259, -104.8,    0.9348, 0, 0, 0, 0, 0, 0, 0, 0
"SX3649297A", 0.208, 1,    131.343,  -45.0,    1.0937, 2,    131.351,  135.0,    1.0938, 0, 0, 0, 0, 0, 0, 0, 0
"SX3649298A", 0.208, 1,    131.325,  -45.0,    1.0936, 2,    131.332,  135.0,    1.0936, 0, 0, 0, 0, 0, 0, 0, 0
"SX3649299A", 0.208, 1,    131.581,  -45.0,    1.0957, 2,    131.589,  135.0,    1.0958, 0, 0, 0, 0, 0, 0, 0, 0
"SX3649300A", 0.208, 1,    131.297,  -45.0,    1.0933, 2,    131.304,  135.0,    1.0934, 0, 0, 0, 0, 0, 0, 0, 0
"SX3649301A", 0.208, 1,    131.288,  -45.0,    1.0933, 2,    131.295,  135.0,    1.0933, 0, 0, 0, 0, 0, 0, 0, 0
"SX3649302A", 0.208, 1,    131.282,  -45.0,    1.0932, 2,    131.289,  135.0,    1.0933, 0, 0, 0, 0, 0, 0, 0, 0
"SX3649304A", 0.208, 1,    131.278,  -45.0,    1.0932, 2,    131.286,  135.0,    1.0932, 0, 0, 0, 0, 0, 0, 0, 0
"SX3649305A", 0.208, 1,     131.77,  -45.0,    1.0973, 2,    131.777,  135.0,    1.0973, 0, 0, 0, 0, 0, 0, 0, 0
"SX3649306A", 0.208, 1,    131.305,  -45.0,    1.0934, 2,    131.312,  135.0,    1.0935, 0, 0, 0, 0, 0, 0, 0, 0
"SX3729297A", 0.208, 1,    131.489,  -44.8,    1.0949, 2,    131.497,  135.2,     1.095, 0, 0, 0, 0, 0, 0, 0, 0
"SX3729298A", 0.208, 1,    131.188,  -44.8,    1.0924, 2,    131.195,  135.2,    1.0925, 0, 0, 0, 0, 0, 0, 0, 0
"SX3727707A", 0.208, 1,    131.436,  -44.8,    1.0945, 2,    131.443,  135.2,    1.0945, 0, 0, 0, 0, 0, 0, 0, 0
"SX3727708A", 0.208, 1,    131.634,  -44.8,    1.0961, 2,    131.641,  135.2,    1.0962, 0, 0, 0, 0, 0, 0, 0, 0
"SX3727709A", 0.208, 1,    131.134,  -44.8,     1.092, 2,    131.142,  135.2,     1.092, 0, 0, 0, 0, 0, 0, 0, 0
"SX3727710A", 0.208, 1,    131.131,  -44.8,     1.092, 2,    131.139,  135.2,     1.092, 0, 0, 0, 0, 0, 0, 0, 0
"SX3727711A", 0.208, 1,     131.63,  -44.8,    1.0961, 2,    131.637,  135.2,    1.0962, 0, 0, 0, 0, 0, 0, 0, 0
"SX3727712A", 0.208, 1,    131.409,  -44.8,    1.0943, 2,    131.416,  135.2,    1.0943, 0, 0, 0, 0, 0, 0, 0, 0
"SX3728037A", 0.208, 1,    131.386,  -44.8,    1.0941, 2,    131.394,  135.2,    1.0941, 0, 0, 0, 0, 0, 0, 0, 0
"SX3728038A", 0.208, 1,    131.363,  -44.8,    1.0939, 2,     131.37,  135.2,    1.0939, 0, 0, 0, 0, 0, 0, 0, 0
"SX3728039A", 0.208, 1,    131.081,  -44.8,    1.0915, 2,    131.089,  135.2,    1.0916, 0, 0, 0, 0, 0, 0, 0, 0
"SX3728040A", 0.208, 1,    131.077,  -44.8,    1.0915, 2,    131.085,  135.2,    1.0916, 0, 0, 0, 0, 0, 0, 0, 0
"SX3728041A", 0.208, 1,    131.349,  -44.8,    1.0938, 2,    131.356,  135.2,    1.0938, 0, 0, 0, 0, 0, 0, 0, 0
"SX3728042A", 0.208, 1,    131.085,  -44.8,    1.0916, 2,    131.092,  135.2,    1.0916, 0, 0, 0, 0, 0, 0, 0, 0
"SX3728043A", 0.208, 1,    131.082,  -44.8,    1.0915, 2,    131.089,  135.2,    1.0916, 0, 0, 0, 0, 0, 0, 0, 0
"SX3778577C", 0.208, 1,    110.159,   74.6,   0.91731, 2,    110.165, -105.4,   0.91737, 0, 0, 0, 0, 0, 0, 0, 0
"SX3784018A", 0.208, 1,    131.808,  -44.7,    1.0976, 2,    131.815,  135.3,    1.0976, 0, 0, 0, 0, 0, 0, 0, 0
